<?xml version="1.0" encoding="utf-8"?>
<!-- un-comment this line to enable validation
-->
<rdf:RDF xmlns:cim="http://iec.ch/TC57/CIM100#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
<!--
-->
<cim:IEC61970CIMVersion rdf:about="urn:uuid:758FE53A-7AF4-4115-B0DA-164E443BDDE2">
  <cim:IEC61970CIMVersion.version>IEC61970CIM100</cim:IEC61970CIMVersion.version>
  <cim:IEC61970CIMVersion.date>2019-04-01</cim:IEC61970CIMVersion.date>
</cim:IEC61970CIMVersion>
<cim:CoordinateSystem rdf:about="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068">
  <cim:IdentifiedObject.mRID>2C2DDEF6-52C1-475C-A4A3-2CD082133068</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee37_CrsUrn</cim:IdentifiedObject.name>
  <cim:CoordinateSystem.crsUrn>OpenDSSLocalBusCoordinates</cim:CoordinateSystem.crsUrn>
</cim:CoordinateSystem>
<cim:GeographicalRegion rdf:about="urn:uuid:932BB54A-6B3D-48A5-A530-1AD665AEEE29">
  <cim:IdentifiedObject.mRID>932BB54A-6B3D-48A5-A530-1AD665AEEE29</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee37_Region</cim:IdentifiedObject.name>
</cim:GeographicalRegion>
<cim:SubGeographicalRegion rdf:about="urn:uuid:59DAEEFC-A655-4C35-A768-E022C729BAC6">
  <cim:IdentifiedObject.mRID>59DAEEFC-A655-4C35-A768-E022C729BAC6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee37_SubRegion</cim:IdentifiedObject.name>
  <cim:SubGeographicalRegion.Region rdf:resource="urn:uuid:932BB54A-6B3D-48A5-A530-1AD665AEEE29"/>
</cim:SubGeographicalRegion>
<cim:Substation rdf:about="urn:uuid:DB31E153-44EF-4246-9AE0-5D1B3E097630">
  <cim:IdentifiedObject.mRID>DB31E153-44EF-4246-9AE0-5D1B3E097630</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee37_Substation</cim:IdentifiedObject.name>
  <cim:Substation.Region rdf:resource="urn:uuid:59DAEEFC-A655-4C35-A768-E022C729BAC6"/>
</cim:Substation>
<cim:Location rdf:about="urn:uuid:D94481E7-BD92-49AF-82F2-9C46A7A1ED90">
  <cim:IdentifiedObject.mRID>D94481E7-BD92-49AF-82F2-9C46A7A1ED90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee37_Location</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:Feeder rdf:about="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B">
  <cim:IdentifiedObject.mRID>05019F17-B677-4878-9725-6138FC1F845B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee37</cim:IdentifiedObject.name>
  <cim:Feeder.NormalEnergizingSubstation rdf:resource="urn:uuid:DB31E153-44EF-4246-9AE0-5D1B3E097630"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D94481E7-BD92-49AF-82F2-9C46A7A1ED90"/>
</cim:Feeder>
<cim:OperationalLimitType rdf:about="urn:uuid:2D4BAE19-4D03-4276-97C7-7CA0C0C371C9">
  <cim:IdentifiedObject.mRID>2D4BAE19-4D03-4276-97C7-7CA0C0C371C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee37_NormAmpsType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>5E009</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:208441C2-C48C-42FB-90FA-AF51360DFB1A">
  <cim:IdentifiedObject.mRID>208441C2-C48C-42FB-90FA-AF51360DFB1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee37_EmergencyAmpsType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>7200</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:69D90E61-3A6D-4875-BB02-14F88D8365A0">
  <cim:IdentifiedObject.mRID>69D90E61-3A6D-4875-BB02-14F88D8365A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee37_RangeAHiType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>5E009</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.high"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:EFF314A4-1ED8-4EA6-8832-C411A6FB32CA">
  <cim:IdentifiedObject.mRID>EFF314A4-1ED8-4EA6-8832-C411A6FB32CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee37_RangeALoType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>5E009</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.low"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:9EBCCF27-6F9D-443E-8A79-EC1DDC2CD094">
  <cim:IdentifiedObject.mRID>9EBCCF27-6F9D-443E-8A79-EC1DDC2CD094</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee37_RangeBHiType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>86400</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.high"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:about="urn:uuid:C04EE7D3-A000-422F-8614-A8456B42970E">
  <cim:IdentifiedObject.mRID>C04EE7D3-A000-422F-8614-A8456B42970E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee37_RangeBLoType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>86400</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.low"/>
</cim:OperationalLimitType>
<cim:BaseVoltage rdf:about="urn:uuid:8AAC1AA8-C44B-4A34-AA46-17174F4D4C0A">
  <cim:IdentifiedObject.mRID>8AAC1AA8-C44B-4A34-AA46-17174F4D4C0A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_230.0000</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>230000</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:about="urn:uuid:936C31A2-CDDE-44B3-A030-2B805BA36F1A">
  <cim:IdentifiedObject.mRID>936C31A2-CDDE-44B3-A030-2B805BA36F1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_230.0000</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:about="urn:uuid:808FBC17-2C3D-4C5F-9DDF-D5EEF221770F">
  <cim:IdentifiedObject.mRID>808FBC17-2C3D-4C5F-9DDF-D5EEF221770F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_230.0000_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:936C31A2-CDDE-44B3-A030-2B805BA36F1A"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:69D90E61-3A6D-4875-BB02-14F88D8365A0"/>
  <cim:VoltageLimit.value>241500</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:BBDA1114-F757-41E1-AAD8-5F2D5DDC2524">
  <cim:IdentifiedObject.mRID>BBDA1114-F757-41E1-AAD8-5F2D5DDC2524</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_230.0000_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:936C31A2-CDDE-44B3-A030-2B805BA36F1A"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:EFF314A4-1ED8-4EA6-8832-C411A6FB32CA"/>
  <cim:VoltageLimit.value>218500</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:D123412B-5C75-42DF-B842-CF80F0A67846">
  <cim:IdentifiedObject.mRID>D123412B-5C75-42DF-B842-CF80F0A67846</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_230.0000_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:936C31A2-CDDE-44B3-A030-2B805BA36F1A"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9EBCCF27-6F9D-443E-8A79-EC1DDC2CD094"/>
  <cim:VoltageLimit.value>243416.66</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:94E3ACE1-C07E-4955-A24F-D8C98906F104">
  <cim:IdentifiedObject.mRID>94E3ACE1-C07E-4955-A24F-D8C98906F104</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_230.0000_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:936C31A2-CDDE-44B3-A030-2B805BA36F1A"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:C04EE7D3-A000-422F-8614-A8456B42970E"/>
  <cim:VoltageLimit.value>210833.34</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:BaseVoltage rdf:about="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B">
  <cim:IdentifiedObject.mRID>86D619CB-5019-4A8D-95F5-88272673CF4B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_4.8000</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>4800</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:about="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875">
  <cim:IdentifiedObject.mRID>3D8E09F6-27ED-43C7-B009-5B0FFE412875</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.8000</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:about="urn:uuid:CAE70CDD-E514-4A90-83EA-DB68D6D1A682">
  <cim:IdentifiedObject.mRID>CAE70CDD-E514-4A90-83EA-DB68D6D1A682</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.8000_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:69D90E61-3A6D-4875-BB02-14F88D8365A0"/>
  <cim:VoltageLimit.value>5040</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:1838E3D9-846A-4939-B091-A40D34236FE4">
  <cim:IdentifiedObject.mRID>1838E3D9-846A-4939-B091-A40D34236FE4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.8000_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:EFF314A4-1ED8-4EA6-8832-C411A6FB32CA"/>
  <cim:VoltageLimit.value>4560</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:454D376B-D497-44BB-B18A-C80F3BDACA7F">
  <cim:IdentifiedObject.mRID>454D376B-D497-44BB-B18A-C80F3BDACA7F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.8000_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9EBCCF27-6F9D-443E-8A79-EC1DDC2CD094"/>
  <cim:VoltageLimit.value>5079.9998</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:412C50F1-97A7-4C93-A3C8-12B58727607F">
  <cim:IdentifiedObject.mRID>412C50F1-97A7-4C93-A3C8-12B58727607F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.8000_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:C04EE7D3-A000-422F-8614-A8456B42970E"/>
  <cim:VoltageLimit.value>4400.0002</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:BaseVoltage rdf:about="urn:uuid:C7C7CEEA-5713-42E3-BE3D-86809789B34D">
  <cim:IdentifiedObject.mRID>C7C7CEEA-5713-42E3-BE3D-86809789B34D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_0.4800</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>480</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:about="urn:uuid:DEE64F31-FBCF-44B9-AC99-A488F46B379D">
  <cim:IdentifiedObject.mRID>DEE64F31-FBCF-44B9-AC99-A488F46B379D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:about="urn:uuid:23953940-4644-42CE-B196-10CBC557972B">
  <cim:IdentifiedObject.mRID>23953940-4644-42CE-B196-10CBC557972B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:DEE64F31-FBCF-44B9-AC99-A488F46B379D"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:69D90E61-3A6D-4875-BB02-14F88D8365A0"/>
  <cim:VoltageLimit.value>504</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:FB4ACD03-2183-4541-B6E1-28A1F660B255">
  <cim:IdentifiedObject.mRID>FB4ACD03-2183-4541-B6E1-28A1F660B255</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:DEE64F31-FBCF-44B9-AC99-A488F46B379D"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:EFF314A4-1ED8-4EA6-8832-C411A6FB32CA"/>
  <cim:VoltageLimit.value>456</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:9B1D7BF2-BB79-4FC8-B64B-BEFA0ACFBD35">
  <cim:IdentifiedObject.mRID>9B1D7BF2-BB79-4FC8-B64B-BEFA0ACFBD35</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:DEE64F31-FBCF-44B9-AC99-A488F46B379D"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:9EBCCF27-6F9D-443E-8A79-EC1DDC2CD094"/>
  <cim:VoltageLimit.value>507.99998</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:about="urn:uuid:2B8293DD-A4D0-47F4-9775-08A3D9F83617">
  <cim:IdentifiedObject.mRID>2B8293DD-A4D0-47F4-9775-08A3D9F83617</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:DEE64F31-FBCF-44B9-AC99-A488F46B379D"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:C04EE7D3-A000-422F-8614-A8456B42970E"/>
  <cim:VoltageLimit.value>440.00002</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:TopologicalNode rdf:about="urn:uuid:3CB1071C-AC40-4A15-8BB3-164AA5283984">
  <cim:IdentifiedObject.mRID>3CB1071C-AC40-4A15-8BB3-164AA5283984</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sourcebus</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0581B580-78B6-4E44-9A8F-93239B7FBBFB">
  <cim:IdentifiedObject.mRID>0581B580-78B6-4E44-9A8F-93239B7FBBFB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sourcebus</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:3CB1071C-AC40-4A15-8BB3-164AA5283984"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:936C31A2-CDDE-44B3-A030-2B805BA36F1A"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:9DEB33F0-A4E5-43E0-83E8-834FFF704385">
  <cim:IdentifiedObject.mRID>9DEB33F0-A4E5-43E0-83E8-834FFF704385</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>799</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:E2B7FD68-FCD6-4497-BBFC-4C57F4D3BFE9">
  <cim:IdentifiedObject.mRID>E2B7FD68-FCD6-4497-BBFC-4C57F4D3BFE9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>799</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:9DEB33F0-A4E5-43E0-83E8-834FFF704385"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:B201F35F-15FF-49FE-BF34-31358201BEA1">
  <cim:IdentifiedObject.mRID>B201F35F-15FF-49FE-BF34-31358201BEA1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>709</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:9DBCA5EC-B7CF-4201-BBBC-4128588698E0">
  <cim:IdentifiedObject.mRID>9DBCA5EC-B7CF-4201-BBBC-4128588698E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>709</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:B201F35F-15FF-49FE-BF34-31358201BEA1"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:ED0CFA21-0C69-4BE8-B0D4-D0E77CE0FB93">
  <cim:IdentifiedObject.mRID>ED0CFA21-0C69-4BE8-B0D4-D0E77CE0FB93</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>775</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:5EDE341C-93C8-4D20-A4E9-93EC1DD3A7D5">
  <cim:IdentifiedObject.mRID>5EDE341C-93C8-4D20-A4E9-93EC1DD3A7D5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>775</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:ED0CFA21-0C69-4BE8-B0D4-D0E77CE0FB93"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:DEE64F31-FBCF-44B9-AC99-A488F46B379D"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:F0FF5B9A-03A7-43AC-9C42-548B682E0026">
  <cim:IdentifiedObject.mRID>F0FF5B9A-03A7-43AC-9C42-548B682E0026</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>701</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:A9CCAE66-C44F-435D-A546-9A6AD70B95EB">
  <cim:IdentifiedObject.mRID>A9CCAE66-C44F-435D-A546-9A6AD70B95EB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>701</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:F0FF5B9A-03A7-43AC-9C42-548B682E0026"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:A6E068BC-0D05-45D4-BDBB-046CA9D124F9">
  <cim:IdentifiedObject.mRID>A6E068BC-0D05-45D4-BDBB-046CA9D124F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>702</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:501ADAA1-045F-44A7-8717-4E73CBCE4CBC">
  <cim:IdentifiedObject.mRID>501ADAA1-045F-44A7-8717-4E73CBCE4CBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>702</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:A6E068BC-0D05-45D4-BDBB-046CA9D124F9"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:7CB26938-0427-4DF1-85B5-AC06B348CA3D">
  <cim:IdentifiedObject.mRID>7CB26938-0427-4DF1-85B5-AC06B348CA3D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>705</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:6D8866F1-4540-4E39-967F-771DCBD38177">
  <cim:IdentifiedObject.mRID>6D8866F1-4540-4E39-967F-771DCBD38177</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>705</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:7CB26938-0427-4DF1-85B5-AC06B348CA3D"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:7D12B7A5-3F89-403A-92BB-A72A7B79CCE2">
  <cim:IdentifiedObject.mRID>7D12B7A5-3F89-403A-92BB-A72A7B79CCE2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>713</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:6242AB74-C558-44D3-B494-D798C30F3991">
  <cim:IdentifiedObject.mRID>6242AB74-C558-44D3-B494-D798C30F3991</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>713</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:7D12B7A5-3F89-403A-92BB-A72A7B79CCE2"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:7D4AE18C-EFA3-449B-97E9-544F66FDA50F">
  <cim:IdentifiedObject.mRID>7D4AE18C-EFA3-449B-97E9-544F66FDA50F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>703</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:273E461F-335A-4656-BDC3-36C2C3F6A766">
  <cim:IdentifiedObject.mRID>273E461F-335A-4656-BDC3-36C2C3F6A766</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>703</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:7D4AE18C-EFA3-449B-97E9-544F66FDA50F"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:DA5E979F-3831-4CDF-8DBB-17461153AE69">
  <cim:IdentifiedObject.mRID>DA5E979F-3831-4CDF-8DBB-17461153AE69</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>727</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:52DEAC8E-3946-4D12-9A45-C02DBBC81795">
  <cim:IdentifiedObject.mRID>52DEAC8E-3946-4D12-9A45-C02DBBC81795</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>727</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:DA5E979F-3831-4CDF-8DBB-17461153AE69"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:8AE79391-6318-40A8-B716-EA7AA818E01A">
  <cim:IdentifiedObject.mRID>8AE79391-6318-40A8-B716-EA7AA818E01A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>730</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:90EF3258-1C6D-477C-BA0A-8402F2CCC732">
  <cim:IdentifiedObject.mRID>90EF3258-1C6D-477C-BA0A-8402F2CCC732</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>730</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:8AE79391-6318-40A8-B716-EA7AA818E01A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:1EF0A883-5D2F-4F9B-9B4D-3D74ADC6F1E8">
  <cim:IdentifiedObject.mRID>1EF0A883-5D2F-4F9B-9B4D-3D74ADC6F1E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>704</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:4B9AC177-BEE7-4007-A385-C71E9A2EC2BF">
  <cim:IdentifiedObject.mRID>4B9AC177-BEE7-4007-A385-C71E9A2EC2BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>704</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:1EF0A883-5D2F-4F9B-9B4D-3D74ADC6F1E8"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:5281437C-DFE3-4525-999A-0A8523219874">
  <cim:IdentifiedObject.mRID>5281437C-DFE3-4525-999A-0A8523219874</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>714</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:4CCCEB53-7F22-4443-9F7B-3F19E56956C5">
  <cim:IdentifiedObject.mRID>4CCCEB53-7F22-4443-9F7B-3F19E56956C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>714</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:5281437C-DFE3-4525-999A-0A8523219874"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:ADDFB3CF-495A-4879-85FA-1708E575DFBC">
  <cim:IdentifiedObject.mRID>ADDFB3CF-495A-4879-85FA-1708E575DFBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>720</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0DF8A5F4-46DD-4ACC-A923-958EB3C54A66">
  <cim:IdentifiedObject.mRID>0DF8A5F4-46DD-4ACC-A923-958EB3C54A66</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>720</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:ADDFB3CF-495A-4879-85FA-1708E575DFBC"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:C01A4182-B611-4A10-A358-204A3BF972BD">
  <cim:IdentifiedObject.mRID>C01A4182-B611-4A10-A358-204A3BF972BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>742</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:EAF31BDD-0393-4088-A9C5-5562D79E2F16">
  <cim:IdentifiedObject.mRID>EAF31BDD-0393-4088-A9C5-5562D79E2F16</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>742</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:C01A4182-B611-4A10-A358-204A3BF972BD"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:3DD0956F-926C-47D9-BFF1-A1D83BE2FAD0">
  <cim:IdentifiedObject.mRID>3DD0956F-926C-47D9-BFF1-A1D83BE2FAD0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>712</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:263F72B6-413D-42A6-A258-D6E9D1A1E0C0">
  <cim:IdentifiedObject.mRID>263F72B6-413D-42A6-A258-D6E9D1A1E0C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>712</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:3DD0956F-926C-47D9-BFF1-A1D83BE2FAD0"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:8ACC4FEA-8F1A-4BB9-A274-33D6C4D2EF22">
  <cim:IdentifiedObject.mRID>8ACC4FEA-8F1A-4BB9-A274-33D6C4D2EF22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>706</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:21C005CC-42CF-4337-A80A-01A51495F74F">
  <cim:IdentifiedObject.mRID>21C005CC-42CF-4337-A80A-01A51495F74F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>706</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:8ACC4FEA-8F1A-4BB9-A274-33D6C4D2EF22"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:F919E285-F6A5-495F-9C5A-1EFDE7D1A5B8">
  <cim:IdentifiedObject.mRID>F919E285-F6A5-495F-9C5A-1EFDE7D1A5B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>725</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:EA8A4A3A-8367-460D-8A7E-A6EED580DB95">
  <cim:IdentifiedObject.mRID>EA8A4A3A-8367-460D-8A7E-A6EED580DB95</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>725</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:F919E285-F6A5-495F-9C5A-1EFDE7D1A5B8"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:2BBFD481-640E-403F-AA0C-C4FC03F961C7">
  <cim:IdentifiedObject.mRID>2BBFD481-640E-403F-AA0C-C4FC03F961C7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>707</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:34AF7752-8960-4F6C-B41A-B545CF67EDCC">
  <cim:IdentifiedObject.mRID>34AF7752-8960-4F6C-B41A-B545CF67EDCC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>707</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:2BBFD481-640E-403F-AA0C-C4FC03F961C7"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:934E233A-4454-4B4C-9F31-F707D29189F3">
  <cim:IdentifiedObject.mRID>934E233A-4454-4B4C-9F31-F707D29189F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>724</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:426E20B6-1C45-4D0C-B70C-86BD240543CC">
  <cim:IdentifiedObject.mRID>426E20B6-1C45-4D0C-B70C-86BD240543CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>724</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:934E233A-4454-4B4C-9F31-F707D29189F3"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:6D51B2B1-34A0-4E05-9E8F-EE6CD00CD747">
  <cim:IdentifiedObject.mRID>6D51B2B1-34A0-4E05-9E8F-EE6CD00CD747</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>722</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:A102F00D-97D2-4786-8C78-81EEA581F1AE">
  <cim:IdentifiedObject.mRID>A102F00D-97D2-4786-8C78-81EEA581F1AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>722</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:6D51B2B1-34A0-4E05-9E8F-EE6CD00CD747"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:3C873ECD-2FEC-4E65-9D08-99D70CABFB02">
  <cim:IdentifiedObject.mRID>3C873ECD-2FEC-4E65-9D08-99D70CABFB02</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>708</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:543C8558-B796-4E7F-8B9A-647B4DD12A09">
  <cim:IdentifiedObject.mRID>543C8558-B796-4E7F-8B9A-647B4DD12A09</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>708</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:3C873ECD-2FEC-4E65-9D08-99D70CABFB02"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:DEAC787C-5DE8-4E73-8E28-D10F64B8D4BF">
  <cim:IdentifiedObject.mRID>DEAC787C-5DE8-4E73-8E28-D10F64B8D4BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>733</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:C0FFC814-ABE2-400D-AB1B-C2E759D635A3">
  <cim:IdentifiedObject.mRID>C0FFC814-ABE2-400D-AB1B-C2E759D635A3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>733</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:DEAC787C-5DE8-4E73-8E28-D10F64B8D4BF"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:D28C44E4-C5D3-4100-ACDD-1DF246121F4C">
  <cim:IdentifiedObject.mRID>D28C44E4-C5D3-4100-ACDD-1DF246121F4C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>732</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:0C58687A-CC17-4146-90A3-2D57EA071CCB">
  <cim:IdentifiedObject.mRID>0C58687A-CC17-4146-90A3-2D57EA071CCB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>732</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:D28C44E4-C5D3-4100-ACDD-1DF246121F4C"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:90010603-7F0A-4B07-B690-77BCFCFCCE1E">
  <cim:IdentifiedObject.mRID>90010603-7F0A-4B07-B690-77BCFCFCCE1E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>731</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:27095EDE-2CD5-4365-BD3C-DC2A52BD8D00">
  <cim:IdentifiedObject.mRID>27095EDE-2CD5-4365-BD3C-DC2A52BD8D00</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>731</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:90010603-7F0A-4B07-B690-77BCFCFCCE1E"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:ECF66358-37EF-4A6E-BC94-43BA24A432EB">
  <cim:IdentifiedObject.mRID>ECF66358-37EF-4A6E-BC94-43BA24A432EB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>710</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:3FFA0DF6-E164-400E-A770-C7FF7715DD3F">
  <cim:IdentifiedObject.mRID>3FFA0DF6-E164-400E-A770-C7FF7715DD3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>710</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:ECF66358-37EF-4A6E-BC94-43BA24A432EB"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:1F468648-3E9F-41DC-8377-32C162400C00">
  <cim:IdentifiedObject.mRID>1F468648-3E9F-41DC-8377-32C162400C00</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>735</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:58E51753-F517-4CD0-9C09-F8E0C17F8CF9">
  <cim:IdentifiedObject.mRID>58E51753-F517-4CD0-9C09-F8E0C17F8CF9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>735</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:1F468648-3E9F-41DC-8377-32C162400C00"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:5787AF4B-ECFD-45CD-81DA-82AC14BE0043">
  <cim:IdentifiedObject.mRID>5787AF4B-ECFD-45CD-81DA-82AC14BE0043</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>736</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:96760137-F76C-41E3-A451-029766605963">
  <cim:IdentifiedObject.mRID>96760137-F76C-41E3-A451-029766605963</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>736</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:5787AF4B-ECFD-45CD-81DA-82AC14BE0043"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:924544E2-177B-4AEF-95A0-4E25E9D24B75">
  <cim:IdentifiedObject.mRID>924544E2-177B-4AEF-95A0-4E25E9D24B75</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>711</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:EE2A3C34-7B9F-424F-9D6D-6A33A1378250">
  <cim:IdentifiedObject.mRID>EE2A3C34-7B9F-424F-9D6D-6A33A1378250</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>711</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:924544E2-177B-4AEF-95A0-4E25E9D24B75"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:A93804AE-A525-44A7-AE3E-E4A764E28BBD">
  <cim:IdentifiedObject.mRID>A93804AE-A525-44A7-AE3E-E4A764E28BBD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>741</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:D1A07CF0-5008-4BEB-BCAA-5E1A1DABF590">
  <cim:IdentifiedObject.mRID>D1A07CF0-5008-4BEB-BCAA-5E1A1DABF590</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>741</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:A93804AE-A525-44A7-AE3E-E4A764E28BBD"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:F7089801-3653-48A3-889B-2AC4DC581D05">
  <cim:IdentifiedObject.mRID>F7089801-3653-48A3-889B-2AC4DC581D05</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>740</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:D9BB9663-6FBF-4645-8A9D-33153588E126">
  <cim:IdentifiedObject.mRID>D9BB9663-6FBF-4645-8A9D-33153588E126</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>740</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:F7089801-3653-48A3-889B-2AC4DC581D05"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:828A6B46-F410-45A9-B925-A58C3F41DE93">
  <cim:IdentifiedObject.mRID>828A6B46-F410-45A9-B925-A58C3F41DE93</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>718</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:FC6F0B99-1DDF-4648-85D1-AEA2445FB5DA">
  <cim:IdentifiedObject.mRID>FC6F0B99-1DDF-4648-85D1-AEA2445FB5DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>718</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:828A6B46-F410-45A9-B925-A58C3F41DE93"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:8BBF670E-A48D-426D-ABD4-3D7718617B1C">
  <cim:IdentifiedObject.mRID>8BBF670E-A48D-426D-ABD4-3D7718617B1C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>744</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:59A9BD99-227C-4627-AA9B-DEA5A482F303">
  <cim:IdentifiedObject.mRID>59A9BD99-227C-4627-AA9B-DEA5A482F303</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>744</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:8BBF670E-A48D-426D-ABD4-3D7718617B1C"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:02050762-940D-4E95-9E5B-A9CFE66F97CE">
  <cim:IdentifiedObject.mRID>02050762-940D-4E95-9E5B-A9CFE66F97CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>734</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:DC535BEE-40DC-4984-BC2B-39571A0663AE">
  <cim:IdentifiedObject.mRID>DC535BEE-40DC-4984-BC2B-39571A0663AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>734</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:02050762-940D-4E95-9E5B-A9CFE66F97CE"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:410B02D6-0139-4CB7-AA47-D078B115F7BB">
  <cim:IdentifiedObject.mRID>410B02D6-0139-4CB7-AA47-D078B115F7BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>737</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:D6C154B2-4BE6-442A-82E1-F134F6E10C79">
  <cim:IdentifiedObject.mRID>D6C154B2-4BE6-442A-82E1-F134F6E10C79</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>737</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:410B02D6-0139-4CB7-AA47-D078B115F7BB"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:EC047F42-0968-4B2A-A9D3-2484798DF333">
  <cim:IdentifiedObject.mRID>EC047F42-0968-4B2A-A9D3-2484798DF333</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>738</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:AD9FACEA-7CAB-4C94-9158-DB086B33742E">
  <cim:IdentifiedObject.mRID>AD9FACEA-7CAB-4C94-9158-DB086B33742E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>738</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:EC047F42-0968-4B2A-A9D3-2484798DF333"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:383E1C70-F5B1-437D-8F8D-D0CC6471852A">
  <cim:IdentifiedObject.mRID>383E1C70-F5B1-437D-8F8D-D0CC6471852A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>728</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:2B0D93FB-05E2-412A-B46A-215EA3431A95">
  <cim:IdentifiedObject.mRID>2B0D93FB-05E2-412A-B46A-215EA3431A95</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>728</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:383E1C70-F5B1-437D-8F8D-D0CC6471852A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:192DEE8F-47BB-4716-ADC4-251CADE26B5C">
  <cim:IdentifiedObject.mRID>192DEE8F-47BB-4716-ADC4-251CADE26B5C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>729</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:12841589-DD62-4101-B8D2-C7F7B0AC21CC">
  <cim:IdentifiedObject.mRID>12841589-DD62-4101-B8D2-C7F7B0AC21CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>729</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:192DEE8F-47BB-4716-ADC4-251CADE26B5C"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:about="urn:uuid:788F1DFC-AF27-4417-8151-29A630234B13">
  <cim:IdentifiedObject.mRID>788F1DFC-AF27-4417-8151-29A630234B13</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>799r</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:about="urn:uuid:CBC225D8-33A0-4989-835A-95813D990970">
  <cim:IdentifiedObject.mRID>CBC225D8-33A0-4989-835A-95813D990970</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>799r</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="urn:uuid:788F1DFC-AF27-4417-8151-29A630234B13"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="urn:uuid:3D8E09F6-27ED-43C7-B009-5B0FFE412875"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
</cim:ConnectivityNode>
<cim:TopologicalIsland rdf:about="urn:uuid:792B1CBE-659D-4D02-983A-58EFE31F6AA3">
  <cim:IdentifiedObject.mRID>792B1CBE-659D-4D02-983A-58EFE31F6AA3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee37_Island</cim:IdentifiedObject.name>
  <cim:TopologicalIsland.AngleRefTopologicalNode rdf:resource="urn:uuid:3CB1071C-AC40-4A15-8BB3-164AA5283984"/>
</cim:TopologicalIsland>
<cim:EnergySource rdf:about="urn:uuid:45B25913-79A6-4CD6-97F9-8EF6553821DF">
  <cim:IdentifiedObject.mRID>45B25913-79A6-4CD6-97F9-8EF6553821DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:8AAC1AA8-C44B-4A34-AA46-17174F4D4C0A"/>
  <cim:EnergySource.nominalVoltage>230000</cim:EnergySource.nominalVoltage>
  <cim:EnergySource.voltageMagnitude>230000</cim:EnergySource.voltageMagnitude>
  <cim:EnergySource.voltageAngle>0</cim:EnergySource.voltageAngle>
  <cim:EnergySource.r>0.064150673</cim:EnergySource.r>
  <cim:EnergySource.x>0.25660269</cim:EnergySource.x>
  <cim:EnergySource.r0>0.071841433</cim:EnergySource.r0>
  <cim:EnergySource.x0>0.2155243</cim:EnergySource.x0>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:AEB224DD-116F-4FAE-8F45-461865EAB18C"/>
</cim:EnergySource>
<cim:Terminal rdf:about="urn:uuid:FB83BD78-91C9-410F-AE22-2E8A31B1F608">
  <cim:IdentifiedObject.mRID>FB83BD78-91C9-410F-AE22-2E8A31B1F608</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:45B25913-79A6-4CD6-97F9-8EF6553821DF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0581B580-78B6-4E44-9A8F-93239B7FBBFB"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:AEB224DD-116F-4FAE-8F45-461865EAB18C">
  <cim:IdentifiedObject.mRID>AEB224DD-116F-4FAE-8F45-461865EAB18C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:C32BD89E-EBBA-428A-B73E-2253E08521F3">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:AEB224DD-116F-4FAE-8F45-461865EAB18C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0.02</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankInfo rdf:about="urn:uuid:8F88D771-3AA5-4865-B76A-4318FD029B1D">
  <cim:IdentifiedObject.mRID>8F88D771-3AA5-4865-B76A-4318FD029B1D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1a</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:424F6A9C-B723-46B9-939B-3E622F62954B">
  <cim:IdentifiedObject.mRID>424F6A9C-B723-46B9-939B-3E622F62954B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1a_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:8F88D771-3AA5-4865-B76A-4318FD029B1D"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>4800</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2200000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.02304</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:2982949D-AD69-4BB3-802B-6747182EF9FC">
  <cim:IdentifiedObject.mRID>2982949D-AD69-4BB3-802B-6747182EF9FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1a_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:8F88D771-3AA5-4865-B76A-4318FD029B1D"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>4800</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2200000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.02304</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:about="urn:uuid:37DAC353-1EE4-4702-91C6-C6FE4497FC58">
  <cim:IdentifiedObject.mRID>37DAC353-1EE4-4702-91C6-C6FE4497FC58</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1a_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:424F6A9C-B723-46B9-939B-3E622F62954B"/>
  <cim:NoLoadTest.energisedEndVoltage>4800</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>2000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:2CCD4F54-1FCF-4BC9-AE4B-A33A26BBF0BB">
  <cim:IdentifiedObject.mRID>2CCD4F54-1FCF-4BC9-AE4B-A33A26BBF0BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1a_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:424F6A9C-B723-46B9-939B-3E622F62954B"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:2982949D-AD69-4BB3-802B-6747182EF9FC"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.1240742</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.1240742</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>8</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>8</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>2000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:about="urn:uuid:15FFAA47-7272-4619-A1BA-70A74C47DD39">
  <cim:IdentifiedObject.mRID>15FFAA47-7272-4619-A1BA-70A74C47DD39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1c</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:D238B6D7-283B-4FBE-9625-606AB0E11A01">
  <cim:IdentifiedObject.mRID>D238B6D7-283B-4FBE-9625-606AB0E11A01</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1c_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:15FFAA47-7272-4619-A1BA-70A74C47DD39"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>4800</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2200000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.02304</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:about="urn:uuid:E21979E3-4B7C-4C4D-98D1-DF5133973067">
  <cim:IdentifiedObject.mRID>E21979E3-4B7C-4C4D-98D1-DF5133973067</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1c_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="urn:uuid:15FFAA47-7272-4619-A1BA-70A74C47DD39"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>4800</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2200000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.02304</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:about="urn:uuid:6E0B38AD-FD18-4948-8166-58AB5AB564FC">
  <cim:IdentifiedObject.mRID>6E0B38AD-FD18-4948-8166-58AB5AB564FC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1c_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="urn:uuid:D238B6D7-283B-4FBE-9625-606AB0E11A01"/>
  <cim:NoLoadTest.energisedEndVoltage>4800</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>2000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:about="urn:uuid:7A9561CA-02D6-4FE2-BA4E-0D47B8521356">
  <cim:IdentifiedObject.mRID>7A9561CA-02D6-4FE2-BA4E-0D47B8521356</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg1c_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="urn:uuid:D238B6D7-283B-4FBE-9625-606AB0E11A01"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="urn:uuid:E21979E3-4B7C-4C4D-98D1-DF5133973067"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.1240742</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.1240742</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>8</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>8</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>2000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Location rdf:about="urn:uuid:16D8EB85-3DEE-429B-9796-75A2685176A1">
  <cim:IdentifiedObject.mRID>16D8EB85-3DEE-429B-9796-75A2685176A1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>subxf_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:8643C7FB-F985-4490-954C-03E7F851E07D">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:16D8EB85-3DEE-429B-9796-75A2685176A1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0.02</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:75FC7911-085D-41E7-BF84-1E043558C93E">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:16D8EB85-3DEE-429B-9796-75A2685176A1"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0.01</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerCoreAdmittance rdf:about="urn:uuid:E6934860-50BF-481B-8D0E-EC089B2A2756">
  <cim:IdentifiedObject.mRID>E6934860-50BF-481B-8D0E-EC089B2A2756</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>subxf_Yc</cim:IdentifiedObject.name>
  <cim:TransformerCoreAdmittance.g>0</cim:TransformerCoreAdmittance.g>
  <cim:TransformerCoreAdmittance.g0>0</cim:TransformerCoreAdmittance.g0>
  <cim:TransformerCoreAdmittance.b>0</cim:TransformerCoreAdmittance.b>
  <cim:TransformerCoreAdmittance.b0>0</cim:TransformerCoreAdmittance.b0>
  <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="urn:uuid:826BA12E-7643-4C52-A1E1-A67E58C514EA"/>
</cim:TransformerCoreAdmittance>
<cim:TransformerMeshImpedance rdf:about="urn:uuid:513A08A0-5193-460A-A428-E04A4792B337">
  <cim:IdentifiedObject.mRID>513A08A0-5193-460A-A428-E04A4792B337</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>subxf_Zsc_1</cim:IdentifiedObject.name>
  <cim:TransformerMeshImpedance.r>423.2</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>423.2</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>1692.8</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>1692.8</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="urn:uuid:826BA12E-7643-4C52-A1E1-A67E58C514EA"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="urn:uuid:8B8FF036-193B-44A1-B50D-4E1890683D6B"/>
</cim:TransformerMeshImpedance>
<cim:PowerTransformerEnd rdf:about="urn:uuid:826BA12E-7643-4C52-A1E1-A67E58C514EA">
  <cim:IdentifiedObject.mRID>826BA12E-7643-4C52-A1E1-A67E58C514EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>subxf_End_1</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:DCFF8EC1-C0ED-460A-84A2-BF698A69DC20"/>
  <cim:PowerTransformerEnd.ratedS>2500000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>230000</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>211.6</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.D"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:2D1D7169-FDB0-4AC6-850B-3141F03719E5"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:8AAC1AA8-C44B-4A34-AA46-17174F4D4C0A"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:about="urn:uuid:2D1D7169-FDB0-4AC6-850B-3141F03719E5">
  <cim:IdentifiedObject.mRID>2D1D7169-FDB0-4AC6-850B-3141F03719E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>subxf_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DCFF8EC1-C0ED-460A-84A2-BF698A69DC20"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0581B580-78B6-4E44-9A8F-93239B7FBBFB"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:A188CB8A-DA83-44F0-9DDE-BA48D9E3F98F"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:about="urn:uuid:8B8FF036-193B-44A1-B50D-4E1890683D6B">
  <cim:IdentifiedObject.mRID>8B8FF036-193B-44A1-B50D-4E1890683D6B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>subxf_End_2</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:DCFF8EC1-C0ED-460A-84A2-BF698A69DC20"/>
  <cim:PowerTransformerEnd.ratedS>2500000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>4800</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.09216</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.D"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:728708E9-4A29-433A-8417-B86590281C0C"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:about="urn:uuid:728708E9-4A29-433A-8417-B86590281C0C">
  <cim:IdentifiedObject.mRID>728708E9-4A29-433A-8417-B86590281C0C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>subxf_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DCFF8EC1-C0ED-460A-84A2-BF698A69DC20"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E2B7FD68-FCD6-4497-BBFC-4C57F4D3BFE9"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:59CEF0DF-30C6-443E-84AD-41A7374D1FD2">
  <cim:IdentifiedObject.mRID>59CEF0DF-30C6-443E-84AD-41A7374D1FD2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:277EAC32-AABF-4030-A6AF-6FE854F5E398">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:59CEF0DF-30C6-443E-84AD-41A7374D1FD2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.93</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:96EA1AE8-F0D6-483B-B25A-4617876BA1DE">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:59CEF0DF-30C6-443E-84AD-41A7374D1FD2"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.94</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerCoreAdmittance rdf:about="urn:uuid:C7206088-DB2F-467A-85AA-A6C16D24300F">
  <cim:IdentifiedObject.mRID>C7206088-DB2F-467A-85AA-A6C16D24300F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Yc</cim:IdentifiedObject.name>
  <cim:TransformerCoreAdmittance.g>0</cim:TransformerCoreAdmittance.g>
  <cim:TransformerCoreAdmittance.g0>0</cim:TransformerCoreAdmittance.g0>
  <cim:TransformerCoreAdmittance.b>0</cim:TransformerCoreAdmittance.b>
  <cim:TransformerCoreAdmittance.b0>0</cim:TransformerCoreAdmittance.b0>
  <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="urn:uuid:C2311D1F-C100-4AF7-B077-104A971A6788"/>
</cim:TransformerCoreAdmittance>
<cim:TransformerMeshImpedance rdf:about="urn:uuid:6581C071-A413-49F8-B3FA-D7430BA2CB79">
  <cim:IdentifiedObject.mRID>6581C071-A413-49F8-B3FA-D7430BA2CB79</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Zsc_1</cim:IdentifiedObject.name>
  <cim:TransformerMeshImpedance.r>0.041472</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>0.041472</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>0.834048</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>0.834048</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="urn:uuid:C2311D1F-C100-4AF7-B077-104A971A6788"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="urn:uuid:948A69C3-246D-4299-B416-6693E7D5AD3D"/>
</cim:TransformerMeshImpedance>
<cim:PowerTransformerEnd rdf:about="urn:uuid:C2311D1F-C100-4AF7-B077-104A971A6788">
  <cim:IdentifiedObject.mRID>C2311D1F-C100-4AF7-B077-104A971A6788</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_End_1</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:79D24041-3743-42C0-8FD9-8696635AA933"/>
  <cim:PowerTransformerEnd.ratedS>500000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>4800</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.020736</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.D"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:3812D862-4A63-4A15-9844-F619E525A27E"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:about="urn:uuid:3812D862-4A63-4A15-9844-F619E525A27E">
  <cim:IdentifiedObject.mRID>3812D862-4A63-4A15-9844-F619E525A27E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:79D24041-3743-42C0-8FD9-8696635AA933"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:9DBCA5EC-B7CF-4201-BBBC-4128588698E0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:57EAA9C0-6450-4B25-9757-7E5AF2994F45"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:about="urn:uuid:948A69C3-246D-4299-B416-6693E7D5AD3D">
  <cim:IdentifiedObject.mRID>948A69C3-246D-4299-B416-6693E7D5AD3D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_End_2</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="urn:uuid:79D24041-3743-42C0-8FD9-8696635AA933"/>
  <cim:PowerTransformerEnd.ratedS>500000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>480</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.00020736</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.D"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:AECC6C49-4472-4AD8-B7A9-B0BD98FE99F9"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:C7C7CEEA-5713-42E3-BE3D-86809789B34D"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:about="urn:uuid:AECC6C49-4472-4AD8-B7A9-B0BD98FE99F9">
  <cim:IdentifiedObject.mRID>AECC6C49-4472-4AD8-B7A9-B0BD98FE99F9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:79D24041-3743-42C0-8FD9-8696635AA933"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:5EDE341C-93C8-4D20-A4E9-93EC1DD3A7D5"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:C30A0855-F19B-45C6-9E87-34DCF62902F6">
  <cim:IdentifiedObject.mRID>C30A0855-F19B-45C6-9E87-34DCF62902F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:8F88D771-3AA5-4865-B76A-4318FD029B1D"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:8D62E6C6-8D78-4C1A-BAB5-47CB2D70109D"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A8C84DC3-3A59-44DE-97B1-F4F0D33D43E9"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:A8C84DC3-3A59-44DE-97B1-F4F0D33D43E9">
  <cim:IdentifiedObject.mRID>A8C84DC3-3A59-44DE-97B1-F4F0D33D43E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:A153D195-754A-4B03-A0B6-E93FD8510622">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A8C84DC3-3A59-44DE-97B1-F4F0D33D43E9"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0.01</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:238514B7-0C86-4F50-8D3A-802B0FA70594">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A8C84DC3-3A59-44DE-97B1-F4F0D33D43E9"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:B76113F9-1B4F-407D-8EED-8877BF49AEB2">
  <cim:IdentifiedObject.mRID>B76113F9-1B4F-407D-8EED-8877BF49AEB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AB"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:C30A0855-F19B-45C6-9E87-34DCF62902F6"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:DFE3AFBC-57A6-4D89-8DBE-54305D000970"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:DFE3AFBC-57A6-4D89-8DBE-54305D000970">
  <cim:IdentifiedObject.mRID>DFE3AFBC-57A6-4D89-8DBE-54305D000970</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8D62E6C6-8D78-4C1A-BAB5-47CB2D70109D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E2B7FD68-FCD6-4497-BBFC-4C57F4D3BFE9"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:44F20B0F-2F43-4E90-AE01-D562CF20000B"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:5F75E702-2B9C-4240-B322-005A0FFE374E">
  <cim:IdentifiedObject.mRID>5F75E702-2B9C-4240-B322-005A0FFE374E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AB"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:C30A0855-F19B-45C6-9E87-34DCF62902F6"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:8DFA9283-41CB-44DA-B9DA-12889FF71ADC"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:8DFA9283-41CB-44DA-B9DA-12889FF71ADC">
  <cim:IdentifiedObject.mRID>8DFA9283-41CB-44DA-B9DA-12889FF71ADC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8D62E6C6-8D78-4C1A-BAB5-47CB2D70109D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CBC225D8-33A0-4989-835A-95813D990970"/>
</cim:Terminal>
<cim:TransformerTank rdf:about="urn:uuid:1D6C4798-BE13-4A52-88AB-550225D199D1">
  <cim:IdentifiedObject.mRID>1D6C4798-BE13-4A52-88AB-550225D199D1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="urn:uuid:15FFAA47-7272-4619-A1BA-70A74C47DD39"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="urn:uuid:F70657F3-A29C-4E40-9830-8635AC69FCF9"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0008A789-8A80-42A1-9AC8-44B7A09E5683"/>
</cim:TransformerTank>
<cim:Location rdf:about="urn:uuid:0008A789-8A80-42A1-9AC8-44B7A09E5683">
  <cim:IdentifiedObject.mRID>0008A789-8A80-42A1-9AC8-44B7A09E5683</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:EED71093-1AD2-48DC-85CA-427C408E204C">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:0008A789-8A80-42A1-9AC8-44B7A09E5683"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0.01</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:5767C486-A172-4595-B823-AE093C410987">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:0008A789-8A80-42A1-9AC8-44B7A09E5683"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:about="urn:uuid:090B7628-1C26-413E-96A6-4159837176B7">
  <cim:IdentifiedObject.mRID>090B7628-1C26-413E-96A6-4159837176B7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CB"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:1D6C4798-BE13-4A52-88AB-550225D199D1"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:3BB62B23-94AE-4407-8B0C-111B87F2A97D"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:3BB62B23-94AE-4407-8B0C-111B87F2A97D">
  <cim:IdentifiedObject.mRID>3BB62B23-94AE-4407-8B0C-111B87F2A97D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:F70657F3-A29C-4E40-9830-8635AC69FCF9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E2B7FD68-FCD6-4497-BBFC-4C57F4D3BFE9"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:44F20B0F-2F43-4E90-AE01-D562CF20000B"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:about="urn:uuid:93334425-9350-49BD-8D45-FC12E0CB523E">
  <cim:IdentifiedObject.mRID>93334425-9350-49BD-8D45-FC12E0CB523E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CB"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="urn:uuid:1D6C4798-BE13-4A52-88AB-550225D199D1"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="urn:uuid:A7A490BB-1E61-4286-945F-58DF63C0ADE8"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:about="urn:uuid:A7A490BB-1E61-4286-945F-58DF63C0ADE8">
  <cim:IdentifiedObject.mRID>A7A490BB-1E61-4286-945F-58DF63C0ADE8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:F70657F3-A29C-4E40-9830-8635AC69FCF9"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CBC225D8-33A0-4989-835A-95813D990970"/>
</cim:Terminal>
<cim:PowerTransformer rdf:about="urn:uuid:DCFF8EC1-C0ED-460A-84A2-BF698A69DC20">
  <cim:IdentifiedObject.mRID>DCFF8EC1-C0ED-460A-84A2-BF698A69DC20</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>subxf</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:PowerTransformer.vectorGroup>Dd</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:16D8EB85-3DEE-429B-9796-75A2685176A1"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:79D24041-3743-42C0-8FD9-8696635AA933">
  <cim:IdentifiedObject.mRID>79D24041-3743-42C0-8FD9-8696635AA933</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:PowerTransformer.vectorGroup>Dd</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:59CEF0DF-30C6-443E-84AD-41A7374D1FD2"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:8D62E6C6-8D78-4C1A-BAB5-47CB2D70109D">
  <cim:IdentifiedObject.mRID>8D62E6C6-8D78-4C1A-BAB5-47CB2D70109D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A8C84DC3-3A59-44DE-97B1-F4F0D33D43E9"/>
</cim:PowerTransformer>
<cim:PowerTransformer rdf:about="urn:uuid:F70657F3-A29C-4E40-9830-8635AC69FCF9">
  <cim:IdentifiedObject.mRID>F70657F3-A29C-4E40-9830-8635AC69FCF9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:PowerTransformer.vectorGroup>Ii</cim:PowerTransformer.vectorGroup>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0008A789-8A80-42A1-9AC8-44B7A09E5683"/>
</cim:PowerTransformer>
<cim:TapChangerControl rdf:about="urn:uuid:41E4A4CD-CEBC-4B3B-9DA0-2D757624BAD4">
  <cim:IdentifiedObject.mRID>41E4A4CD-CEBC-4B3B-9DA0-2D757624BAD4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg1a_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="urn:uuid:8DFA9283-41CB-44DA-B9DA-12889FF71ADC"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.A"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>122</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>-0.201</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>3.348</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.maxLimitVoltage>132</cim:TapChangerControl.maxLimitVoltage>
  <cim:TapChangerControl.minLimitVoltage>108</cim:TapChangerControl.minLimitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A8C84DC3-3A59-44DE-97B1-F4F0D33D43E9"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:about="urn:uuid:534F0FA0-886E-4593-92CD-7E5EE4E80966">
  <cim:IdentifiedObject.mRID>534F0FA0-886E-4593-92CD-7E5EE4E80966</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg1a</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="urn:uuid:5F75E702-2B9C-4240-B322-005A0FFE374E"/>
  <cim:TapChanger.TapChangerControl rdf:resource="urn:uuid:41E4A4CD-CEBC-4B3B-9DA0-2D757624BAD4"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>4800</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>16</cim:TapChanger.step>
  <cim:TapChanger.ptRatio>40</cim:TapChanger.ptRatio>
  <cim:TapChanger.ctRatio>1750</cim:TapChanger.ctRatio>
  <cim:TapChanger.ctRating>350</cim:TapChanger.ctRating>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A8C84DC3-3A59-44DE-97B1-F4F0D33D43E9"/>
</cim:RatioTapChanger>
<cim:TapChangerControl rdf:about="urn:uuid:91ABDB1E-B2E7-4C03-B565-94FA266676C5">
  <cim:IdentifiedObject.mRID>91ABDB1E-B2E7-4C03-B565-94FA266676C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg1c_Ctrl</cim:IdentifiedObject.name>
  <cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/CIM100#RegulatingControlModeKind.voltage"/>
  <cim:RegulatingControl.Terminal rdf:resource="urn:uuid:A7A490BB-1E61-4286-945F-58DF63C0ADE8"/>
  <cim:RegulatingControl.monitoredPhase rdf:resource="http://iec.ch/TC57/CIM100#PhaseCode.B"/>
  <cim:RegulatingControl.enabled>true</cim:RegulatingControl.enabled>
  <cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
  <cim:RegulatingControl.targetValue>122</cim:RegulatingControl.targetValue>
  <cim:RegulatingControl.targetDeadband>2</cim:RegulatingControl.targetDeadband>
  <cim:TapChangerControl.lineDropCompensation>true</cim:TapChangerControl.lineDropCompensation>
  <cim:TapChangerControl.lineDropR>2.799</cim:TapChangerControl.lineDropR>
  <cim:TapChangerControl.lineDropX>1.848</cim:TapChangerControl.lineDropX>
  <cim:TapChangerControl.reverseLineDropR>0</cim:TapChangerControl.reverseLineDropR>
  <cim:TapChangerControl.reverseLineDropX>0</cim:TapChangerControl.reverseLineDropX>
  <cim:TapChangerControl.maxLimitVoltage>132</cim:TapChangerControl.maxLimitVoltage>
  <cim:TapChangerControl.minLimitVoltage>108</cim:TapChangerControl.minLimitVoltage>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0008A789-8A80-42A1-9AC8-44B7A09E5683"/>
</cim:TapChangerControl>
<cim:RatioTapChanger rdf:about="urn:uuid:6B99A241-7FCC-422A-BF0C-8434460578B2">
  <cim:IdentifiedObject.mRID>6B99A241-7FCC-422A-BF0C-8434460578B2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>creg1c</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.TransformerEnd rdf:resource="urn:uuid:93334425-9350-49BD-8D45-FC12E0CB523E"/>
  <cim:TapChanger.TapChangerControl rdf:resource="urn:uuid:91ABDB1E-B2E7-4C03-B565-94FA266676C5"/>
  <cim:RatioTapChanger.stepVoltageIncrement>0.625</cim:RatioTapChanger.stepVoltageIncrement>
  <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>4800</cim:TapChanger.neutralU>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.controlEnabled>true</cim:TapChanger.controlEnabled>
  <cim:TapChanger.step>14</cim:TapChanger.step>
  <cim:TapChanger.ptRatio>40</cim:TapChanger.ptRatio>
  <cim:TapChanger.ctRatio>1750</cim:TapChanger.ctRatio>
  <cim:TapChanger.ctRating>350</cim:TapChanger.ctRating>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0008A789-8A80-42A1-9AC8-44B7A09E5683"/>
</cim:RatioTapChanger>
<cim:ACLineSegment rdf:about="urn:uuid:0FF7D308-835B-45E8-AD82-B76F295BF8AA">
  <cim:IdentifiedObject.mRID>0FF7D308-835B-45E8-AD82-B76F295BF8AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.96</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:CA461D19-4C56-4B02-9199-7C226D252B7B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:99986E4C-616B-4FDE-9E4B-CB1939093303"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:19C68282-6D8D-42D0-9567-A585CB7736B1">
  <cim:IdentifiedObject.mRID>19C68282-6D8D-42D0-9567-A585CB7736B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:0FF7D308-835B-45E8-AD82-B76F295BF8AA"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:99986E4C-616B-4FDE-9E4B-CB1939093303"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:4EE846FC-1804-4F06-A0F7-54387EB590A2">
  <cim:IdentifiedObject.mRID>4EE846FC-1804-4F06-A0F7-54387EB590A2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:0FF7D308-835B-45E8-AD82-B76F295BF8AA"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:99986E4C-616B-4FDE-9E4B-CB1939093303"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:5D71270E-301B-4251-9D1F-4FBE4B28BA1D">
  <cim:IdentifiedObject.mRID>5D71270E-301B-4251-9D1F-4FBE4B28BA1D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:0FF7D308-835B-45E8-AD82-B76F295BF8AA"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:99986E4C-616B-4FDE-9E4B-CB1939093303"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:D39EC144-E4F5-43D2-B7ED-7544FDB084F0">
  <cim:IdentifiedObject.mRID>D39EC144-E4F5-43D2-B7ED-7544FDB084F0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0FF7D308-835B-45E8-AD82-B76F295BF8AA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A9CCAE66-C44F-435D-A546-9A6AD70B95EB"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:77228373-FB4E-4A8A-947F-960F9CDD93C6">
  <cim:IdentifiedObject.mRID>77228373-FB4E-4A8A-947F-960F9CDD93C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0FF7D308-835B-45E8-AD82-B76F295BF8AA"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:501ADAA1-045F-44A7-8717-4E73CBCE4CBC"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:99986E4C-616B-4FDE-9E4B-CB1939093303">
  <cim:IdentifiedObject.mRID>99986E4C-616B-4FDE-9E4B-CB1939093303</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:25803A52-FCFB-4F6B-A45F-58A6C93EF443">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:99986E4C-616B-4FDE-9E4B-CB1939093303"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-1.85</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:D5F33BEA-6AFB-405D-8FB7-968E7F8684D3">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:99986E4C-616B-4FDE-9E4B-CB1939093303"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:90E7B2A1-425A-4105-ABEF-F173236CFFD6">
  <cim:IdentifiedObject.mRID>90E7B2A1-425A-4105-ABEF-F173236CFFD6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:1FF787B1-2FD7-46FC-847A-D44456762350"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:11DD964A-96FF-4132-A75B-70B91576EF44">
  <cim:IdentifiedObject.mRID>11DD964A-96FF-4132-A75B-70B91576EF44</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:90E7B2A1-425A-4105-ABEF-F173236CFFD6"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:1FF787B1-2FD7-46FC-847A-D44456762350"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:A14328A5-1531-4948-9C83-8C08F3427050">
  <cim:IdentifiedObject.mRID>A14328A5-1531-4948-9C83-8C08F3427050</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:90E7B2A1-425A-4105-ABEF-F173236CFFD6"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:1FF787B1-2FD7-46FC-847A-D44456762350"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:B750C4DC-B353-497F-BB96-CCCCCBE4BA40">
  <cim:IdentifiedObject.mRID>B750C4DC-B353-497F-BB96-CCCCCBE4BA40</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:90E7B2A1-425A-4105-ABEF-F173236CFFD6"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:1FF787B1-2FD7-46FC-847A-D44456762350"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:680CDCAD-ED97-45E2-BF6C-1191251F2902">
  <cim:IdentifiedObject.mRID>680CDCAD-ED97-45E2-BF6C-1191251F2902</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:90E7B2A1-425A-4105-ABEF-F173236CFFD6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:501ADAA1-045F-44A7-8717-4E73CBCE4CBC"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A5C4A64A-9424-45F2-AAF5-94C99F74B509">
  <cim:IdentifiedObject.mRID>A5C4A64A-9424-45F2-AAF5-94C99F74B509</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:90E7B2A1-425A-4105-ABEF-F173236CFFD6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6D8866F1-4540-4E39-967F-771DCBD38177"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:1FF787B1-2FD7-46FC-847A-D44456762350">
  <cim:IdentifiedObject.mRID>1FF787B1-2FD7-46FC-847A-D44456762350</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l2_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:A8D07BAE-6A77-4F27-9ED6-C027265C1103">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:1FF787B1-2FD7-46FC-847A-D44456762350"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:748F4925-5E7E-4014-BF22-9B423918DEB3">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:1FF787B1-2FD7-46FC-847A-D44456762350"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.4</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:74EE9EAD-C085-4DB9-8584-B342CAC177EB">
  <cim:IdentifiedObject.mRID>74EE9EAD-C085-4DB9-8584-B342CAC177EB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.36</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A2E4A9FD-22C1-4942-9285-F8BACC6F331F"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:23EB8625-9C13-4988-B7E9-8B6C835E8600">
  <cim:IdentifiedObject.mRID>23EB8625-9C13-4988-B7E9-8B6C835E8600</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:74EE9EAD-C085-4DB9-8584-B342CAC177EB"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A2E4A9FD-22C1-4942-9285-F8BACC6F331F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:5F2DE7A5-10CC-4850-BC31-AD2E74E6A97B">
  <cim:IdentifiedObject.mRID>5F2DE7A5-10CC-4850-BC31-AD2E74E6A97B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:74EE9EAD-C085-4DB9-8584-B342CAC177EB"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A2E4A9FD-22C1-4942-9285-F8BACC6F331F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:D9FC56D0-B65E-4B63-9F1A-7E3DB6492C82">
  <cim:IdentifiedObject.mRID>D9FC56D0-B65E-4B63-9F1A-7E3DB6492C82</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:74EE9EAD-C085-4DB9-8584-B342CAC177EB"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A2E4A9FD-22C1-4942-9285-F8BACC6F331F"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:4C47F640-67D0-4402-AE8C-DFE2E3EA8477">
  <cim:IdentifiedObject.mRID>4C47F640-67D0-4402-AE8C-DFE2E3EA8477</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:74EE9EAD-C085-4DB9-8584-B342CAC177EB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:501ADAA1-045F-44A7-8717-4E73CBCE4CBC"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:1E859DF3-4836-430D-856A-3F28F9B16896">
  <cim:IdentifiedObject.mRID>1E859DF3-4836-430D-856A-3F28F9B16896</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:74EE9EAD-C085-4DB9-8584-B342CAC177EB"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6242AB74-C558-44D3-B494-D798C30F3991"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:A2E4A9FD-22C1-4942-9285-F8BACC6F331F">
  <cim:IdentifiedObject.mRID>A2E4A9FD-22C1-4942-9285-F8BACC6F331F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l3_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:C9939F28-0CED-4B3C-AD49-D9998B7CD4F8">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A2E4A9FD-22C1-4942-9285-F8BACC6F331F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:8A83A4AA-DE6A-4ADE-8B5C-E58F606C59F2">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A2E4A9FD-22C1-4942-9285-F8BACC6F331F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.36</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:DC974E36-0E08-4CC6-9C15-317AC50EE850">
  <cim:IdentifiedObject.mRID>DC974E36-0E08-4CC6-9C15-317AC50EE850</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>1.32</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:CA461D19-4C56-4B02-9199-7C226D252B7B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:66C4606D-FEE8-4F91-9A4B-18850381320F"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:BAC2E2DC-F0DF-40F9-A639-6044BF6BA488">
  <cim:IdentifiedObject.mRID>BAC2E2DC-F0DF-40F9-A639-6044BF6BA488</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:DC974E36-0E08-4CC6-9C15-317AC50EE850"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:66C4606D-FEE8-4F91-9A4B-18850381320F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:551E6561-C1C8-41EF-BD67-67E6029019C0">
  <cim:IdentifiedObject.mRID>551E6561-C1C8-41EF-BD67-67E6029019C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:DC974E36-0E08-4CC6-9C15-317AC50EE850"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:66C4606D-FEE8-4F91-9A4B-18850381320F"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:02BC6C5A-5658-44C3-9EF2-C6CFE67B715E">
  <cim:IdentifiedObject.mRID>02BC6C5A-5658-44C3-9EF2-C6CFE67B715E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:DC974E36-0E08-4CC6-9C15-317AC50EE850"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:66C4606D-FEE8-4F91-9A4B-18850381320F"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:7CE2ADA3-9149-4CA8-87C5-4C0FF44C3F84">
  <cim:IdentifiedObject.mRID>7CE2ADA3-9149-4CA8-87C5-4C0FF44C3F84</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DC974E36-0E08-4CC6-9C15-317AC50EE850"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:501ADAA1-045F-44A7-8717-4E73CBCE4CBC"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:711341EF-45CF-4E83-80AA-51B6FDDCE2EB">
  <cim:IdentifiedObject.mRID>711341EF-45CF-4E83-80AA-51B6FDDCE2EB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DC974E36-0E08-4CC6-9C15-317AC50EE850"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:273E461F-335A-4656-BDC3-36C2C3F6A766"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:66C4606D-FEE8-4F91-9A4B-18850381320F">
  <cim:IdentifiedObject.mRID>66C4606D-FEE8-4F91-9A4B-18850381320F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l4_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:1F952E13-57BC-40C5-AFDB-94C7205E9E31">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:66C4606D-FEE8-4F91-9A4B-18850381320F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:C7B93408-AB8B-4E97-9BF1-95693C901C49">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:66C4606D-FEE8-4F91-9A4B-18850381320F"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.13</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:197CA572-0AC7-4996-9D24-945AE00E341D">
  <cim:IdentifiedObject.mRID>197CA572-0AC7-4996-9D24-945AE00E341D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.24</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:94F2732B-28BA-4E0B-84B6-126BA468011E"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:13A94502-CF8A-40AE-BF75-7656A8D0C296">
  <cim:IdentifiedObject.mRID>13A94502-CF8A-40AE-BF75-7656A8D0C296</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:197CA572-0AC7-4996-9D24-945AE00E341D"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:94F2732B-28BA-4E0B-84B6-126BA468011E"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:B15E7B92-99F4-418E-ABA8-B85314BD8B5C">
  <cim:IdentifiedObject.mRID>B15E7B92-99F4-418E-ABA8-B85314BD8B5C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:197CA572-0AC7-4996-9D24-945AE00E341D"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:94F2732B-28BA-4E0B-84B6-126BA468011E"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:C30C733D-1D70-4B85-8A41-38BA89856E7D">
  <cim:IdentifiedObject.mRID>C30C733D-1D70-4B85-8A41-38BA89856E7D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:197CA572-0AC7-4996-9D24-945AE00E341D"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:94F2732B-28BA-4E0B-84B6-126BA468011E"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:D615DB56-47A3-4C9D-826E-B1A2A944C29C">
  <cim:IdentifiedObject.mRID>D615DB56-47A3-4C9D-826E-B1A2A944C29C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:197CA572-0AC7-4996-9D24-945AE00E341D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:273E461F-335A-4656-BDC3-36C2C3F6A766"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:7C3794EC-1996-4427-B5CF-06E4FB461A6A">
  <cim:IdentifiedObject.mRID>7C3794EC-1996-4427-B5CF-06E4FB461A6A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:197CA572-0AC7-4996-9D24-945AE00E341D"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:52DEAC8E-3946-4D12-9A45-C02DBBC81795"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:94F2732B-28BA-4E0B-84B6-126BA468011E">
  <cim:IdentifiedObject.mRID>94F2732B-28BA-4E0B-84B6-126BA468011E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l5_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:A7BAEC5D-7ABC-47F7-83E2-C963100CC07B">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:94F2732B-28BA-4E0B-84B6-126BA468011E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.13</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:02738A14-9564-49A6-8393-F07B84DE4E92">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:94F2732B-28BA-4E0B-84B6-126BA468011E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.24</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.13</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:52F318AB-7B91-40A0-A2A2-1FB83B1608C8">
  <cim:IdentifiedObject.mRID>52F318AB-7B91-40A0-A2A2-1FB83B1608C8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.6</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:CD454FBB-6407-42AF-8C54-B22207A287D7"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:F3A14787-4F75-4FA0-84BB-9E6423379C95">
  <cim:IdentifiedObject.mRID>F3A14787-4F75-4FA0-84BB-9E6423379C95</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:52F318AB-7B91-40A0-A2A2-1FB83B1608C8"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:CD454FBB-6407-42AF-8C54-B22207A287D7"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:9B38C117-6A4E-4EA3-A82B-DF887741425F">
  <cim:IdentifiedObject.mRID>9B38C117-6A4E-4EA3-A82B-DF887741425F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:52F318AB-7B91-40A0-A2A2-1FB83B1608C8"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:CD454FBB-6407-42AF-8C54-B22207A287D7"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:0FF283CF-826C-48EC-BD1C-20E52C9AAF08">
  <cim:IdentifiedObject.mRID>0FF283CF-826C-48EC-BD1C-20E52C9AAF08</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:52F318AB-7B91-40A0-A2A2-1FB83B1608C8"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:CD454FBB-6407-42AF-8C54-B22207A287D7"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:CCFCFE5D-DAB6-4458-AFEB-1D91E84EF48B">
  <cim:IdentifiedObject.mRID>CCFCFE5D-DAB6-4458-AFEB-1D91E84EF48B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:52F318AB-7B91-40A0-A2A2-1FB83B1608C8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:273E461F-335A-4656-BDC3-36C2C3F6A766"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:7CE3DF0B-79C9-48C5-A947-7D792AC04112">
  <cim:IdentifiedObject.mRID>7CE3DF0B-79C9-48C5-A947-7D792AC04112</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:52F318AB-7B91-40A0-A2A2-1FB83B1608C8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:90EF3258-1C6D-477C-BA0A-8402F2CCC732"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:CD454FBB-6407-42AF-8C54-B22207A287D7">
  <cim:IdentifiedObject.mRID>CD454FBB-6407-42AF-8C54-B22207A287D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l6_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:99FDBF8F-4885-422E-BD88-DAC722200B2A">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:CD454FBB-6407-42AF-8C54-B22207A287D7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.13</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:C3248B3A-C79E-447D-B713-3F7193162CA2">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:CD454FBB-6407-42AF-8C54-B22207A287D7"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.73</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:66771704-E995-437C-AB22-EC973E7DB8DF">
  <cim:IdentifiedObject.mRID>66771704-E995-437C-AB22-EC973E7DB8DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.08</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D3D0B580-5120-43F3-BE0F-2FBA5E6AC200"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:714DA7AF-5B75-466D-9A05-8CDB6336748E">
  <cim:IdentifiedObject.mRID>714DA7AF-5B75-466D-9A05-8CDB6336748E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:66771704-E995-437C-AB22-EC973E7DB8DF"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D3D0B580-5120-43F3-BE0F-2FBA5E6AC200"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:EC5B4E10-54F7-4CB7-85C7-4ED1F07C74E3">
  <cim:IdentifiedObject.mRID>EC5B4E10-54F7-4CB7-85C7-4ED1F07C74E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:66771704-E995-437C-AB22-EC973E7DB8DF"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D3D0B580-5120-43F3-BE0F-2FBA5E6AC200"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:73CFD9B9-5849-453E-A234-CB0F3B3B75B3">
  <cim:IdentifiedObject.mRID>73CFD9B9-5849-453E-A234-CB0F3B3B75B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:66771704-E995-437C-AB22-EC973E7DB8DF"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D3D0B580-5120-43F3-BE0F-2FBA5E6AC200"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:65956F98-B9AF-4F83-B8A2-0068054ED6AA">
  <cim:IdentifiedObject.mRID>65956F98-B9AF-4F83-B8A2-0068054ED6AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:66771704-E995-437C-AB22-EC973E7DB8DF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:4B9AC177-BEE7-4007-A385-C71E9A2EC2BF"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:2460A9F1-022C-47B9-B46E-05DF3AC7E383">
  <cim:IdentifiedObject.mRID>2460A9F1-022C-47B9-B46E-05DF3AC7E383</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:66771704-E995-437C-AB22-EC973E7DB8DF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:4CCCEB53-7F22-4443-9F7B-3F19E56956C5"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:D3D0B580-5120-43F3-BE0F-2FBA5E6AC200">
  <cim:IdentifiedObject.mRID>D3D0B580-5120-43F3-BE0F-2FBA5E6AC200</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l7_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:5E644395-CC78-484B-B542-5E959FB33F03">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:D3D0B580-5120-43F3-BE0F-2FBA5E6AC200"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.88</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:109E085D-C5C3-4698-9B27-ECE91B16B459">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:D3D0B580-5120-43F3-BE0F-2FBA5E6AC200"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.88</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.89</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:0E0E485C-D66F-4C19-9F19-200F063D6D30">
  <cim:IdentifiedObject.mRID>0E0E485C-D66F-4C19-9F19-200F063D6D30</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.8</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:08625D9A-B8B9-475E-B611-04805B4916F6"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:17E2AD08-3C87-455A-A190-760C48891612">
  <cim:IdentifiedObject.mRID>17E2AD08-3C87-455A-A190-760C48891612</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:0E0E485C-D66F-4C19-9F19-200F063D6D30"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:08625D9A-B8B9-475E-B611-04805B4916F6"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:6C15C5BC-39A5-40DF-B486-ED626A780A3C">
  <cim:IdentifiedObject.mRID>6C15C5BC-39A5-40DF-B486-ED626A780A3C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:0E0E485C-D66F-4C19-9F19-200F063D6D30"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:08625D9A-B8B9-475E-B611-04805B4916F6"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:3A1E0648-195F-4711-8366-AE941FC9B3A0">
  <cim:IdentifiedObject.mRID>3A1E0648-195F-4711-8366-AE941FC9B3A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:0E0E485C-D66F-4C19-9F19-200F063D6D30"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:08625D9A-B8B9-475E-B611-04805B4916F6"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:7C471AFF-F57E-4178-B394-69491C302397">
  <cim:IdentifiedObject.mRID>7C471AFF-F57E-4178-B394-69491C302397</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0E0E485C-D66F-4C19-9F19-200F063D6D30"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:4B9AC177-BEE7-4007-A385-C71E9A2EC2BF"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:27A43A28-63A1-4857-9DD0-6AF76A962535">
  <cim:IdentifiedObject.mRID>27A43A28-63A1-4857-9DD0-6AF76A962535</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0E0E485C-D66F-4C19-9F19-200F063D6D30"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0DF8A5F4-46DD-4ACC-A923-958EB3C54A66"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:08625D9A-B8B9-475E-B611-04805B4916F6">
  <cim:IdentifiedObject.mRID>08625D9A-B8B9-475E-B611-04805B4916F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l8_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:797FF59A-BE36-4F2B-9D16-DBE1DA4103C8">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:08625D9A-B8B9-475E-B611-04805B4916F6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.88</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:D799898F-F83B-457B-9ACB-56CF596A7BD9">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:08625D9A-B8B9-475E-B611-04805B4916F6"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1.68</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:A3633389-4195-47EB-967E-0737CF394104">
  <cim:IdentifiedObject.mRID>A3633389-4195-47EB-967E-0737CF394104</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.32</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:689E4F67-B234-4850-B61D-41A8BBF831E6"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:2EBBEE3E-570D-47AF-AAD1-D1507AB33A61">
  <cim:IdentifiedObject.mRID>2EBBEE3E-570D-47AF-AAD1-D1507AB33A61</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:A3633389-4195-47EB-967E-0737CF394104"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:689E4F67-B234-4850-B61D-41A8BBF831E6"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:8582ADA2-D4A2-4A04-98ED-20521940C474">
  <cim:IdentifiedObject.mRID>8582ADA2-D4A2-4A04-98ED-20521940C474</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:A3633389-4195-47EB-967E-0737CF394104"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:689E4F67-B234-4850-B61D-41A8BBF831E6"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:AD329ABF-5F6E-4D4A-802F-7D392578B05E">
  <cim:IdentifiedObject.mRID>AD329ABF-5F6E-4D4A-802F-7D392578B05E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:A3633389-4195-47EB-967E-0737CF394104"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:689E4F67-B234-4850-B61D-41A8BBF831E6"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:4B969A61-6EEF-42FA-AAA8-A2329BE20AC0">
  <cim:IdentifiedObject.mRID>4B969A61-6EEF-42FA-AAA8-A2329BE20AC0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A3633389-4195-47EB-967E-0737CF394104"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6D8866F1-4540-4E39-967F-771DCBD38177"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:8DD2DD61-1D3A-4B0D-9E93-CE05451CDD29">
  <cim:IdentifiedObject.mRID>8DD2DD61-1D3A-4B0D-9E93-CE05451CDD29</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A3633389-4195-47EB-967E-0737CF394104"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EAF31BDD-0393-4088-A9C5-5562D79E2F16"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:689E4F67-B234-4850-B61D-41A8BBF831E6">
  <cim:IdentifiedObject.mRID>689E4F67-B234-4850-B61D-41A8BBF831E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l9_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:8D0D422D-ABEC-4222-B867-031C1F73E88E">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:689E4F67-B234-4850-B61D-41A8BBF831E6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.4</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:68D2242A-A018-4CB5-82AA-EFF51B76A0C6">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:689E4F67-B234-4850-B61D-41A8BBF831E6"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.72</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:B10132A5-E75C-4C55-AE44-0E9FED5C0234">
  <cim:IdentifiedObject.mRID>B10132A5-E75C-4C55-AE44-0E9FED5C0234</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.24</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E9016F73-E470-41BD-93F1-D0A5FD661F12"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:36A6945E-0084-4BCE-9D70-4302995F6BC5">
  <cim:IdentifiedObject.mRID>36A6945E-0084-4BCE-9D70-4302995F6BC5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:B10132A5-E75C-4C55-AE44-0E9FED5C0234"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E9016F73-E470-41BD-93F1-D0A5FD661F12"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:69D0C30C-2036-4C43-8F73-1159BD6260FF">
  <cim:IdentifiedObject.mRID>69D0C30C-2036-4C43-8F73-1159BD6260FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:B10132A5-E75C-4C55-AE44-0E9FED5C0234"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E9016F73-E470-41BD-93F1-D0A5FD661F12"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:18C19F70-B6E2-40E8-8AD8-508926BC8D3F">
  <cim:IdentifiedObject.mRID>18C19F70-B6E2-40E8-8AD8-508926BC8D3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:B10132A5-E75C-4C55-AE44-0E9FED5C0234"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E9016F73-E470-41BD-93F1-D0A5FD661F12"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:8E3A9003-81CC-4095-838B-25C335866BAB">
  <cim:IdentifiedObject.mRID>8E3A9003-81CC-4095-838B-25C335866BAB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B10132A5-E75C-4C55-AE44-0E9FED5C0234"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6D8866F1-4540-4E39-967F-771DCBD38177"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:C330099F-6D44-4B3C-81E5-3F25A8B9ED35">
  <cim:IdentifiedObject.mRID>C330099F-6D44-4B3C-81E5-3F25A8B9ED35</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B10132A5-E75C-4C55-AE44-0E9FED5C0234"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:263F72B6-413D-42A6-A258-D6E9D1A1E0C0"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:E9016F73-E470-41BD-93F1-D0A5FD661F12">
  <cim:IdentifiedObject.mRID>E9016F73-E470-41BD-93F1-D0A5FD661F12</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l10_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:2AD7B8F3-B6E2-468D-BAF4-1F289699C8A8">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:E9016F73-E470-41BD-93F1-D0A5FD661F12"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.4</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:9E5881B0-10F8-41E5-87C3-72C3F6EFC903">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:E9016F73-E470-41BD-93F1-D0A5FD661F12"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.4</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.57</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:1CFE881E-2F62-496B-9CDB-535EED5604ED">
  <cim:IdentifiedObject.mRID>1CFE881E-2F62-496B-9CDB-535EED5604ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.28</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5DBF363A-61BE-43A8-9A3C-34066B36E333"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:6897BE9E-B608-42D3-8DCF-9399A6019226">
  <cim:IdentifiedObject.mRID>6897BE9E-B608-42D3-8DCF-9399A6019226</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:1CFE881E-2F62-496B-9CDB-535EED5604ED"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5DBF363A-61BE-43A8-9A3C-34066B36E333"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:68757395-0C0A-4C9C-AE4D-BFCD40F33258">
  <cim:IdentifiedObject.mRID>68757395-0C0A-4C9C-AE4D-BFCD40F33258</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:1CFE881E-2F62-496B-9CDB-535EED5604ED"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5DBF363A-61BE-43A8-9A3C-34066B36E333"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:3BEAA140-3186-44D0-963B-DD2EC0BFB1E0">
  <cim:IdentifiedObject.mRID>3BEAA140-3186-44D0-963B-DD2EC0BFB1E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:1CFE881E-2F62-496B-9CDB-535EED5604ED"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5DBF363A-61BE-43A8-9A3C-34066B36E333"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:1F0ECA62-F369-496E-A6D2-601E9ABD95ED">
  <cim:IdentifiedObject.mRID>1F0ECA62-F369-496E-A6D2-601E9ABD95ED</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1CFE881E-2F62-496B-9CDB-535EED5604ED"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:21C005CC-42CF-4337-A80A-01A51495F74F"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:B0DC8865-7504-47BF-B6F6-EEFD9A2B8DA9">
  <cim:IdentifiedObject.mRID>B0DC8865-7504-47BF-B6F6-EEFD9A2B8DA9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:1CFE881E-2F62-496B-9CDB-535EED5604ED"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EA8A4A3A-8367-460D-8A7E-A6EED580DB95"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:5DBF363A-61BE-43A8-9A3C-34066B36E333">
  <cim:IdentifiedObject.mRID>5DBF363A-61BE-43A8-9A3C-34066B36E333</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l11_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:80296189-A173-4C9C-9B6F-48979CEE541A">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5DBF363A-61BE-43A8-9A3C-34066B36E333"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1.68</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-3.41</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:2E4DAACE-BFB6-46C5-9D20-39D600D20644">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5DBF363A-61BE-43A8-9A3C-34066B36E333"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1.68</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-3.69</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:D0F77E12-4CBA-4386-BF93-854B0E487215">
  <cim:IdentifiedObject.mRID>D0F77E12-4CBA-4386-BF93-854B0E487215</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.76</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5B8E8029-6EAE-4FAB-83CB-50BD4A4938B8"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:FEAF6505-06FE-440E-9A54-CDE59F002229">
  <cim:IdentifiedObject.mRID>FEAF6505-06FE-440E-9A54-CDE59F002229</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:D0F77E12-4CBA-4386-BF93-854B0E487215"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5B8E8029-6EAE-4FAB-83CB-50BD4A4938B8"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:DEAD1DAD-4836-4DF0-92BB-490442BFDA44">
  <cim:IdentifiedObject.mRID>DEAD1DAD-4836-4DF0-92BB-490442BFDA44</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:D0F77E12-4CBA-4386-BF93-854B0E487215"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5B8E8029-6EAE-4FAB-83CB-50BD4A4938B8"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:8EC2D656-3A90-4863-A3F0-BC0DC924F7F8">
  <cim:IdentifiedObject.mRID>8EC2D656-3A90-4863-A3F0-BC0DC924F7F8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:D0F77E12-4CBA-4386-BF93-854B0E487215"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5B8E8029-6EAE-4FAB-83CB-50BD4A4938B8"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:61270A5B-3C17-4BA8-A25A-17C3D9D2FCDB">
  <cim:IdentifiedObject.mRID>61270A5B-3C17-4BA8-A25A-17C3D9D2FCDB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D0F77E12-4CBA-4386-BF93-854B0E487215"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:34AF7752-8960-4F6C-B41A-B545CF67EDCC"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:F6315C2D-FE70-4C5E-B702-554FE7593CCF">
  <cim:IdentifiedObject.mRID>F6315C2D-FE70-4C5E-B702-554FE7593CCF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:D0F77E12-4CBA-4386-BF93-854B0E487215"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:426E20B6-1C45-4D0C-B70C-86BD240543CC"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:5B8E8029-6EAE-4FAB-83CB-50BD4A4938B8">
  <cim:IdentifiedObject.mRID>5B8E8029-6EAE-4FAB-83CB-50BD4A4938B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l12_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:D8DFD987-45E3-4B14-98A9-1603B96F41A4">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5B8E8029-6EAE-4FAB-83CB-50BD4A4938B8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1.68</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-1.89</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:416DFBA4-8C71-4081-8779-8CD1018F4192">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5B8E8029-6EAE-4FAB-83CB-50BD4A4938B8"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1.68</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-1.13</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:CC936A10-DF6E-4BC6-BD52-C46ED5014327">
  <cim:IdentifiedObject.mRID>CC936A10-DF6E-4BC6-BD52-C46ED5014327</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.12</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:87350B16-A118-45A7-A988-56C15B0AC555"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:CC761DEC-9E89-4582-B60C-5696E6061363">
  <cim:IdentifiedObject.mRID>CC761DEC-9E89-4582-B60C-5696E6061363</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:CC936A10-DF6E-4BC6-BD52-C46ED5014327"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:87350B16-A118-45A7-A988-56C15B0AC555"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:937E73BE-4C87-4041-A94C-FC5BF3A3494E">
  <cim:IdentifiedObject.mRID>937E73BE-4C87-4041-A94C-FC5BF3A3494E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:CC936A10-DF6E-4BC6-BD52-C46ED5014327"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:87350B16-A118-45A7-A988-56C15B0AC555"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:90A3EE60-7AE1-45D1-9B55-69D01A0375BA">
  <cim:IdentifiedObject.mRID>90A3EE60-7AE1-45D1-9B55-69D01A0375BA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:CC936A10-DF6E-4BC6-BD52-C46ED5014327"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:87350B16-A118-45A7-A988-56C15B0AC555"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:199735EE-AB4B-4651-BBFB-4B93D4F96993">
  <cim:IdentifiedObject.mRID>199735EE-AB4B-4651-BBFB-4B93D4F96993</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CC936A10-DF6E-4BC6-BD52-C46ED5014327"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:34AF7752-8960-4F6C-B41A-B545CF67EDCC"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:E98763F3-16F5-426D-B98F-B1F4AC304856">
  <cim:IdentifiedObject.mRID>E98763F3-16F5-426D-B98F-B1F4AC304856</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:CC936A10-DF6E-4BC6-BD52-C46ED5014327"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A102F00D-97D2-4786-8C78-81EEA581F1AE"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:87350B16-A118-45A7-A988-56C15B0AC555">
  <cim:IdentifiedObject.mRID>87350B16-A118-45A7-A988-56C15B0AC555</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l13_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:07A97426-97BB-4219-B16C-97847806CEB2">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:87350B16-A118-45A7-A988-56C15B0AC555"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1.68</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-1.89</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:B5C5C03F-850C-455A-953B-BD5FBA781ABB">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:87350B16-A118-45A7-A988-56C15B0AC555"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1.56</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-1.89</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:384543FD-1679-494D-8CC0-4DB010DA78AC">
  <cim:IdentifiedObject.mRID>384543FD-1679-494D-8CC0-4DB010DA78AC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.32</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9E79388D-42A3-4B11-B461-1EB79D27337B"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:71CE8757-6D9D-43C9-929C-A87A1CBFD4C5">
  <cim:IdentifiedObject.mRID>71CE8757-6D9D-43C9-929C-A87A1CBFD4C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:384543FD-1679-494D-8CC0-4DB010DA78AC"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9E79388D-42A3-4B11-B461-1EB79D27337B"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:0EA934F0-9A37-4AF5-8A6F-6167FECF4F22">
  <cim:IdentifiedObject.mRID>0EA934F0-9A37-4AF5-8A6F-6167FECF4F22</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:384543FD-1679-494D-8CC0-4DB010DA78AC"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9E79388D-42A3-4B11-B461-1EB79D27337B"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:05258497-1059-4930-989A-0BF6EE4C2AB4">
  <cim:IdentifiedObject.mRID>05258497-1059-4930-989A-0BF6EE4C2AB4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:384543FD-1679-494D-8CC0-4DB010DA78AC"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9E79388D-42A3-4B11-B461-1EB79D27337B"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:3B4C46BF-A32A-4D0B-ACAB-CB86943D3471">
  <cim:IdentifiedObject.mRID>3B4C46BF-A32A-4D0B-ACAB-CB86943D3471</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:384543FD-1679-494D-8CC0-4DB010DA78AC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:543C8558-B796-4E7F-8B9A-647B4DD12A09"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:604EE98F-16F6-4295-B083-3175DAEA383F">
  <cim:IdentifiedObject.mRID>604EE98F-16F6-4295-B083-3175DAEA383F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:384543FD-1679-494D-8CC0-4DB010DA78AC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C0FFC814-ABE2-400D-AB1B-C2E759D635A3"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:9E79388D-42A3-4B11-B461-1EB79D27337B">
  <cim:IdentifiedObject.mRID>9E79388D-42A3-4B11-B461-1EB79D27337B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l14_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:65706EB7-CB20-4957-B2BF-5ABD093E8A32">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:9E79388D-42A3-4B11-B461-1EB79D27337B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.32</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.93</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:47F2E497-B8DD-4213-9CC9-346FEFC085A7">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:9E79388D-42A3-4B11-B461-1EB79D27337B"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.32</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-5.25</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:C2B35C2A-E8B3-4DF2-8605-178C3BCDC56F">
  <cim:IdentifiedObject.mRID>C2B35C2A-E8B3-4DF2-8605-178C3BCDC56F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.32</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:BB0B5354-F98B-4565-9C23-310D0390B5A8"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:B7E743F5-44D7-4AB3-9364-8E4EBFD63CB2">
  <cim:IdentifiedObject.mRID>B7E743F5-44D7-4AB3-9364-8E4EBFD63CB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:C2B35C2A-E8B3-4DF2-8605-178C3BCDC56F"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:BB0B5354-F98B-4565-9C23-310D0390B5A8"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:162C1654-860E-4E5C-A0D8-878D4D729450">
  <cim:IdentifiedObject.mRID>162C1654-860E-4E5C-A0D8-878D4D729450</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:C2B35C2A-E8B3-4DF2-8605-178C3BCDC56F"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:BB0B5354-F98B-4565-9C23-310D0390B5A8"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:F7ED0BB3-D363-4B65-A802-90F89B851384">
  <cim:IdentifiedObject.mRID>F7ED0BB3-D363-4B65-A802-90F89B851384</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:C2B35C2A-E8B3-4DF2-8605-178C3BCDC56F"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:BB0B5354-F98B-4565-9C23-310D0390B5A8"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:CA5BD1B7-D68F-4B8E-B840-4748EC105C03">
  <cim:IdentifiedObject.mRID>CA5BD1B7-D68F-4B8E-B840-4748EC105C03</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C2B35C2A-E8B3-4DF2-8605-178C3BCDC56F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:543C8558-B796-4E7F-8B9A-647B4DD12A09"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:9BB50A39-4A0B-4FCF-8887-CF9B2B6DE338">
  <cim:IdentifiedObject.mRID>9BB50A39-4A0B-4FCF-8887-CF9B2B6DE338</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C2B35C2A-E8B3-4DF2-8605-178C3BCDC56F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0C58687A-CC17-4146-90A3-2D57EA071CCB"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:BB0B5354-F98B-4565-9C23-310D0390B5A8">
  <cim:IdentifiedObject.mRID>BB0B5354-F98B-4565-9C23-310D0390B5A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l15_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:B77010BD-4D68-4377-8825-5FB6FC193F95">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:BB0B5354-F98B-4565-9C23-310D0390B5A8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.32</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.93</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:8B4B0115-6E8A-4F70-BF30-972BC2AD1166">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:BB0B5354-F98B-4565-9C23-310D0390B5A8"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.64</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.93</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:38B451A0-776E-43C2-8816-B5E17EE6A7C6">
  <cim:IdentifiedObject.mRID>38B451A0-776E-43C2-8816-B5E17EE6A7C6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.6</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:14E2A6BA-74E0-4F97-9DF5-69ED291B91FD"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:85D49434-4BB8-476A-84B7-98CE706D016A">
  <cim:IdentifiedObject.mRID>85D49434-4BB8-476A-84B7-98CE706D016A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:38B451A0-776E-43C2-8816-B5E17EE6A7C6"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:14E2A6BA-74E0-4F97-9DF5-69ED291B91FD"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:7746543B-0CBB-42EA-A8CB-5286CE13CC44">
  <cim:IdentifiedObject.mRID>7746543B-0CBB-42EA-A8CB-5286CE13CC44</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:38B451A0-776E-43C2-8816-B5E17EE6A7C6"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:14E2A6BA-74E0-4F97-9DF5-69ED291B91FD"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:8398DA0B-8B14-4E2A-B4E0-9A89B2457A8C">
  <cim:IdentifiedObject.mRID>8398DA0B-8B14-4E2A-B4E0-9A89B2457A8C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:38B451A0-776E-43C2-8816-B5E17EE6A7C6"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:14E2A6BA-74E0-4F97-9DF5-69ED291B91FD"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:8479C17E-72FD-48E9-8762-DFE2854E89C3">
  <cim:IdentifiedObject.mRID>8479C17E-72FD-48E9-8762-DFE2854E89C3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:38B451A0-776E-43C2-8816-B5E17EE6A7C6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:9DBCA5EC-B7CF-4201-BBBC-4128588698E0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A1B634AF-3425-482D-BB01-427C8BBE4362">
  <cim:IdentifiedObject.mRID>A1B634AF-3425-482D-BB01-427C8BBE4362</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:38B451A0-776E-43C2-8816-B5E17EE6A7C6"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:27095EDE-2CD5-4365-BD3C-DC2A52BD8D00"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:14E2A6BA-74E0-4F97-9DF5-69ED291B91FD">
  <cim:IdentifiedObject.mRID>14E2A6BA-74E0-4F97-9DF5-69ED291B91FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l16_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:9819270E-BD16-413D-BA7A-EC0BE3EF3A4B">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:14E2A6BA-74E0-4F97-9DF5-69ED291B91FD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.93</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:5DA70300-8285-48FC-8C85-3D432F734CA5">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:14E2A6BA-74E0-4F97-9DF5-69ED291B91FD"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.6</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.93</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:A17AB236-5FB4-4A60-A780-98D1CF8C8BCF">
  <cim:IdentifiedObject.mRID>A17AB236-5FB4-4A60-A780-98D1CF8C8BCF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.32</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:455A9E06-8903-4F3D-B933-71547C14F3D9"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:597AFA61-38DF-4BEE-9BF3-610D698EC7F3">
  <cim:IdentifiedObject.mRID>597AFA61-38DF-4BEE-9BF3-610D698EC7F3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:A17AB236-5FB4-4A60-A780-98D1CF8C8BCF"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:455A9E06-8903-4F3D-B933-71547C14F3D9"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:ED295718-7FCE-43D7-932E-5C2943126F21">
  <cim:IdentifiedObject.mRID>ED295718-7FCE-43D7-932E-5C2943126F21</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:A17AB236-5FB4-4A60-A780-98D1CF8C8BCF"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:455A9E06-8903-4F3D-B933-71547C14F3D9"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:1C402F65-1A4B-47E0-938E-6DA8D794447E">
  <cim:IdentifiedObject.mRID>1C402F65-1A4B-47E0-938E-6DA8D794447E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:A17AB236-5FB4-4A60-A780-98D1CF8C8BCF"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:455A9E06-8903-4F3D-B933-71547C14F3D9"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:20A3E6AB-A32F-46E6-AD93-FF13E5BC6D51">
  <cim:IdentifiedObject.mRID>20A3E6AB-A32F-46E6-AD93-FF13E5BC6D51</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A17AB236-5FB4-4A60-A780-98D1CF8C8BCF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:9DBCA5EC-B7CF-4201-BBBC-4128588698E0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:C1E866E9-7F44-45BD-A7BF-673F175D6682">
  <cim:IdentifiedObject.mRID>C1E866E9-7F44-45BD-A7BF-673F175D6682</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:A17AB236-5FB4-4A60-A780-98D1CF8C8BCF"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:543C8558-B796-4E7F-8B9A-647B4DD12A09"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:455A9E06-8903-4F3D-B933-71547C14F3D9">
  <cim:IdentifiedObject.mRID>455A9E06-8903-4F3D-B933-71547C14F3D9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l17_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:2B03A938-C1B9-40AD-BF5A-F7F843A4911F">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:455A9E06-8903-4F3D-B933-71547C14F3D9"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.93</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:03839859-FC51-488F-A0D1-51B2665CBD21">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:455A9E06-8903-4F3D-B933-71547C14F3D9"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.32</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.93</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:48CB836E-64B7-4ADD-B741-B2F669F0FD6E">
  <cim:IdentifiedObject.mRID>48CB836E-64B7-4ADD-B741-B2F669F0FD6E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B62EB9CD-AFB6-41D7-90BB-416B076FB500"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:1B78C537-916F-4A98-B169-91DC1397B8D6">
  <cim:IdentifiedObject.mRID>1B78C537-916F-4A98-B169-91DC1397B8D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:48CB836E-64B7-4ADD-B741-B2F669F0FD6E"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B62EB9CD-AFB6-41D7-90BB-416B076FB500"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:9BE06705-D3F2-48DC-A934-166EBFA990D6">
  <cim:IdentifiedObject.mRID>9BE06705-D3F2-48DC-A934-166EBFA990D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:48CB836E-64B7-4ADD-B741-B2F669F0FD6E"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B62EB9CD-AFB6-41D7-90BB-416B076FB500"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:E6254750-13CD-441C-8FE1-701DDD3F1A76">
  <cim:IdentifiedObject.mRID>E6254750-13CD-441C-8FE1-701DDD3F1A76</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:48CB836E-64B7-4ADD-B741-B2F669F0FD6E"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B62EB9CD-AFB6-41D7-90BB-416B076FB500"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:FE3B90A3-B2FF-4D45-8D2F-44ED3AC886D7">
  <cim:IdentifiedObject.mRID>FE3B90A3-B2FF-4D45-8D2F-44ED3AC886D7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:48CB836E-64B7-4ADD-B741-B2F669F0FD6E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3FFA0DF6-E164-400E-A770-C7FF7715DD3F"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:D9E5B3D0-10B0-429A-9C12-EB50F48F1356">
  <cim:IdentifiedObject.mRID>D9E5B3D0-10B0-429A-9C12-EB50F48F1356</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:48CB836E-64B7-4ADD-B741-B2F669F0FD6E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:58E51753-F517-4CD0-9C09-F8E0C17F8CF9"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:B62EB9CD-AFB6-41D7-90BB-416B076FB500">
  <cim:IdentifiedObject.mRID>B62EB9CD-AFB6-41D7-90BB-416B076FB500</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l18_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:4657F94D-2428-4AF2-AA37-21666F265ED3">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:B62EB9CD-AFB6-41D7-90BB-416B076FB500"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.84</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-5.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:8CE1B892-888A-4946-8F30-1937B846B069">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:B62EB9CD-AFB6-41D7-90BB-416B076FB500"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.84</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-6.01</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:8DE41741-F952-468A-91E8-F98334AFE861">
  <cim:IdentifiedObject.mRID>8DE41741-F952-468A-91E8-F98334AFE861</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>1.28</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:94BF7465-7405-4492-8DD9-1C551EB38B44"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:DEA82641-B2E7-43D8-BBB7-F62AF61A6B74">
  <cim:IdentifiedObject.mRID>DEA82641-B2E7-43D8-BBB7-F62AF61A6B74</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:8DE41741-F952-468A-91E8-F98334AFE861"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:94BF7465-7405-4492-8DD9-1C551EB38B44"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:0412CA83-FE8D-4072-BD1B-ADBE5D982D9D">
  <cim:IdentifiedObject.mRID>0412CA83-FE8D-4072-BD1B-ADBE5D982D9D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:8DE41741-F952-468A-91E8-F98334AFE861"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:94BF7465-7405-4492-8DD9-1C551EB38B44"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:B379F58E-EA7D-463A-8FAC-D12E2AA55D33">
  <cim:IdentifiedObject.mRID>B379F58E-EA7D-463A-8FAC-D12E2AA55D33</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:8DE41741-F952-468A-91E8-F98334AFE861"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:94BF7465-7405-4492-8DD9-1C551EB38B44"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:34C317F1-2E8F-4FB3-9D0D-7049209D15AE">
  <cim:IdentifiedObject.mRID>34C317F1-2E8F-4FB3-9D0D-7049209D15AE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8DE41741-F952-468A-91E8-F98334AFE861"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3FFA0DF6-E164-400E-A770-C7FF7715DD3F"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:E267424B-9003-488D-ABB6-DD832A2FA233">
  <cim:IdentifiedObject.mRID>E267424B-9003-488D-ABB6-DD832A2FA233</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8DE41741-F952-468A-91E8-F98334AFE861"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:96760137-F76C-41E3-A451-029766605963"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:94BF7465-7405-4492-8DD9-1C551EB38B44">
  <cim:IdentifiedObject.mRID>94BF7465-7405-4492-8DD9-1C551EB38B44</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l19_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:C942C8FE-CACC-4705-86B8-DABE4ACBB5BB">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:94BF7465-7405-4492-8DD9-1C551EB38B44"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.84</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-5.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:66352BAF-FA4C-40AF-9AD6-B0F49CD52075">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:94BF7465-7405-4492-8DD9-1C551EB38B44"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.84</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.53</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:3D7BC09E-E211-469A-B1CC-8A82A9BD06A5">
  <cim:IdentifiedObject.mRID>3D7BC09E-E211-469A-B1CC-8A82A9BD06A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:031A7283-1FBA-4976-999F-DEBA2DB8F014"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:91FDBC15-37CA-4A2E-BBB2-B95046762F5B">
  <cim:IdentifiedObject.mRID>91FDBC15-37CA-4A2E-BBB2-B95046762F5B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:3D7BC09E-E211-469A-B1CC-8A82A9BD06A5"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:031A7283-1FBA-4976-999F-DEBA2DB8F014"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:B73F8E14-FB91-4848-9CDA-14E15036611E">
  <cim:IdentifiedObject.mRID>B73F8E14-FB91-4848-9CDA-14E15036611E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:3D7BC09E-E211-469A-B1CC-8A82A9BD06A5"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:031A7283-1FBA-4976-999F-DEBA2DB8F014"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:086DF2A5-F438-4558-96A0-45E7A9100E60">
  <cim:IdentifiedObject.mRID>086DF2A5-F438-4558-96A0-45E7A9100E60</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:3D7BC09E-E211-469A-B1CC-8A82A9BD06A5"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:031A7283-1FBA-4976-999F-DEBA2DB8F014"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:ACDE8389-BE00-40A8-84DB-501B68D8A524">
  <cim:IdentifiedObject.mRID>ACDE8389-BE00-40A8-84DB-501B68D8A524</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3D7BC09E-E211-469A-B1CC-8A82A9BD06A5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EE2A3C34-7B9F-424F-9D6D-6A33A1378250"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:3943497A-9D1E-417C-89BE-90A587466B8D">
  <cim:IdentifiedObject.mRID>3943497A-9D1E-417C-89BE-90A587466B8D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3D7BC09E-E211-469A-B1CC-8A82A9BD06A5"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D1A07CF0-5008-4BEB-BCAA-5E1A1DABF590"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:031A7283-1FBA-4976-999F-DEBA2DB8F014">
  <cim:IdentifiedObject.mRID>031A7283-1FBA-4976-999F-DEBA2DB8F014</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l20_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:B4010693-179F-4006-80F9-6B18A2FCDC11">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:031A7283-1FBA-4976-999F-DEBA2DB8F014"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.48</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-6.45</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:334A0806-189B-4057-BF6B-6918765A8A96">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:031A7283-1FBA-4976-999F-DEBA2DB8F014"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.88</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-6.45</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:7138F030-4117-4A4A-8234-E5CCEBB5AC5F">
  <cim:IdentifiedObject.mRID>7138F030-4117-4A4A-8234-E5CCEBB5AC5F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:4AE24788-B921-4E0B-8882-2A298C5EDA5C"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:4B8B33B5-5BA7-4C23-9381-FD9E26F9274D">
  <cim:IdentifiedObject.mRID>4B8B33B5-5BA7-4C23-9381-FD9E26F9274D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:7138F030-4117-4A4A-8234-E5CCEBB5AC5F"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:4AE24788-B921-4E0B-8882-2A298C5EDA5C"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:DC7364BB-77CA-4682-8F81-DD56CD16B24D">
  <cim:IdentifiedObject.mRID>DC7364BB-77CA-4682-8F81-DD56CD16B24D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:7138F030-4117-4A4A-8234-E5CCEBB5AC5F"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:4AE24788-B921-4E0B-8882-2A298C5EDA5C"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:1744A8D7-84CF-42D0-8813-85F66D4954EC">
  <cim:IdentifiedObject.mRID>1744A8D7-84CF-42D0-8813-85F66D4954EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:7138F030-4117-4A4A-8234-E5CCEBB5AC5F"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:4AE24788-B921-4E0B-8882-2A298C5EDA5C"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:4BACCD64-03EB-40F0-81ED-2B0653C575AF">
  <cim:IdentifiedObject.mRID>4BACCD64-03EB-40F0-81ED-2B0653C575AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7138F030-4117-4A4A-8234-E5CCEBB5AC5F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EE2A3C34-7B9F-424F-9D6D-6A33A1378250"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:BAB5BBFC-552E-403F-BD2F-340E2E14371E">
  <cim:IdentifiedObject.mRID>BAB5BBFC-552E-403F-BD2F-340E2E14371E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7138F030-4117-4A4A-8234-E5CCEBB5AC5F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D9BB9663-6FBF-4645-8A9D-33153588E126"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:4AE24788-B921-4E0B-8882-2A298C5EDA5C">
  <cim:IdentifiedObject.mRID>4AE24788-B921-4E0B-8882-2A298C5EDA5C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l21_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:64E5DB91-24B9-4375-82B9-E68203F5292B">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:4AE24788-B921-4E0B-8882-2A298C5EDA5C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.48</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-6.45</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:2594D447-3A25-4BE1-A38A-35F0016F8306">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:4AE24788-B921-4E0B-8882-2A298C5EDA5C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.48</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-6.25</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:F0019A92-E6EC-473A-B089-F4FE0197EE41">
  <cim:IdentifiedObject.mRID>F0019A92-E6EC-473A-B089-F4FE0197EE41</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.52</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5546C9A4-6724-4900-97FA-037960FFA3A5"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:368D64E6-D45A-439E-A1EF-BD4A66D67B90">
  <cim:IdentifiedObject.mRID>368D64E6-D45A-439E-A1EF-BD4A66D67B90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:F0019A92-E6EC-473A-B089-F4FE0197EE41"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5546C9A4-6724-4900-97FA-037960FFA3A5"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:D5DFAD38-4449-486E-A0B0-3EE0C855DC05">
  <cim:IdentifiedObject.mRID>D5DFAD38-4449-486E-A0B0-3EE0C855DC05</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:F0019A92-E6EC-473A-B089-F4FE0197EE41"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5546C9A4-6724-4900-97FA-037960FFA3A5"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:D34BFFF6-0673-484D-BB88-CEB7D5471B31">
  <cim:IdentifiedObject.mRID>D34BFFF6-0673-484D-BB88-CEB7D5471B31</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:F0019A92-E6EC-473A-B089-F4FE0197EE41"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:5546C9A4-6724-4900-97FA-037960FFA3A5"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:9AF37D25-0643-4EB7-9ADF-3BC154E3B251">
  <cim:IdentifiedObject.mRID>9AF37D25-0643-4EB7-9ADF-3BC154E3B251</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:F0019A92-E6EC-473A-B089-F4FE0197EE41"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6242AB74-C558-44D3-B494-D798C30F3991"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:192D32B1-8FBE-443B-A4A1-0933CDBC1BA5">
  <cim:IdentifiedObject.mRID>192D32B1-8FBE-443B-A4A1-0933CDBC1BA5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:F0019A92-E6EC-473A-B089-F4FE0197EE41"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:4B9AC177-BEE7-4007-A385-C71E9A2EC2BF"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:5546C9A4-6724-4900-97FA-037960FFA3A5">
  <cim:IdentifiedObject.mRID>5546C9A4-6724-4900-97FA-037960FFA3A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l22_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:0D343152-EE58-4F4F-B8F9-6DD4661CE655">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5546C9A4-6724-4900-97FA-037960FFA3A5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.36</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:65ABF779-50D6-418E-ACD7-4FCDCD29F887">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:5546C9A4-6724-4900-97FA-037960FFA3A5"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.88</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:642D6715-AEBA-4D4D-B830-3A39B4A4DA71">
  <cim:IdentifiedObject.mRID>642D6715-AEBA-4D4D-B830-3A39B4A4DA71</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.52</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A7420662-8C9A-4BB3-8F22-D89EF3637A53"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:007E7E76-A677-4B20-89AB-2EF59670F44C">
  <cim:IdentifiedObject.mRID>007E7E76-A677-4B20-89AB-2EF59670F44C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:642D6715-AEBA-4D4D-B830-3A39B4A4DA71"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A7420662-8C9A-4BB3-8F22-D89EF3637A53"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:EC4B9EE0-A2C7-4A1B-B7CF-F5DD33D77129">
  <cim:IdentifiedObject.mRID>EC4B9EE0-A2C7-4A1B-B7CF-F5DD33D77129</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:642D6715-AEBA-4D4D-B830-3A39B4A4DA71"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A7420662-8C9A-4BB3-8F22-D89EF3637A53"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:47819177-AAEE-4CD7-98FD-353F1D7F3778">
  <cim:IdentifiedObject.mRID>47819177-AAEE-4CD7-98FD-353F1D7F3778</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:642D6715-AEBA-4D4D-B830-3A39B4A4DA71"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A7420662-8C9A-4BB3-8F22-D89EF3637A53"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:07BF7A3E-5157-41F0-842C-1D9DB8E299E9">
  <cim:IdentifiedObject.mRID>07BF7A3E-5157-41F0-842C-1D9DB8E299E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:642D6715-AEBA-4D4D-B830-3A39B4A4DA71"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:4CCCEB53-7F22-4443-9F7B-3F19E56956C5"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:E04A50C7-178D-4402-BFBF-5A85CD4A42EA">
  <cim:IdentifiedObject.mRID>E04A50C7-178D-4402-BFBF-5A85CD4A42EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:642D6715-AEBA-4D4D-B830-3A39B4A4DA71"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FC6F0B99-1DDF-4648-85D1-AEA2445FB5DA"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:A7420662-8C9A-4BB3-8F22-D89EF3637A53">
  <cim:IdentifiedObject.mRID>A7420662-8C9A-4BB3-8F22-D89EF3637A53</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l23_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:6B744DB5-6723-42AC-8956-433BD831A1C8">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A7420662-8C9A-4BB3-8F22-D89EF3637A53"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.88</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.89</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:B8022285-3F32-4AAC-BED5-6414CCB9DEE8">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A7420662-8C9A-4BB3-8F22-D89EF3637A53"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.88</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-3.41</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:8B188F31-BEC3-4462-8D10-A84C5A6D53F8">
  <cim:IdentifiedObject.mRID>8B188F31-BEC3-4462-8D10-A84C5A6D53F8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.92</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:09AE07D3-85CF-4DD5-B381-47F0A83B1066"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:1F42D10C-D328-4B0F-952E-9E443DD17986">
  <cim:IdentifiedObject.mRID>1F42D10C-D328-4B0F-952E-9E443DD17986</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:8B188F31-BEC3-4462-8D10-A84C5A6D53F8"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:09AE07D3-85CF-4DD5-B381-47F0A83B1066"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:E3722FD8-7AB9-4F56-A1FC-05A9B5F79981">
  <cim:IdentifiedObject.mRID>E3722FD8-7AB9-4F56-A1FC-05A9B5F79981</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:8B188F31-BEC3-4462-8D10-A84C5A6D53F8"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:09AE07D3-85CF-4DD5-B381-47F0A83B1066"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:6898DCF8-80F4-40AE-B9AB-2D4B1CF2FF3C">
  <cim:IdentifiedObject.mRID>6898DCF8-80F4-40AE-B9AB-2D4B1CF2FF3C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:8B188F31-BEC3-4462-8D10-A84C5A6D53F8"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:09AE07D3-85CF-4DD5-B381-47F0A83B1066"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:18D9304C-3BBC-4C16-871A-459E9CCAC5C4">
  <cim:IdentifiedObject.mRID>18D9304C-3BBC-4C16-871A-459E9CCAC5C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8B188F31-BEC3-4462-8D10-A84C5A6D53F8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0DF8A5F4-46DD-4ACC-A923-958EB3C54A66"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:A85E1C0C-DC11-4A7D-8090-BBD56D67BAD7">
  <cim:IdentifiedObject.mRID>A85E1C0C-DC11-4A7D-8090-BBD56D67BAD7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8B188F31-BEC3-4462-8D10-A84C5A6D53F8"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:34AF7752-8960-4F6C-B41A-B545CF67EDCC"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:09AE07D3-85CF-4DD5-B381-47F0A83B1066">
  <cim:IdentifiedObject.mRID>09AE07D3-85CF-4DD5-B381-47F0A83B1066</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l24_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:96D5D632-1161-4D09-BF8F-E4CABE812EAF">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:09AE07D3-85CF-4DD5-B381-47F0A83B1066"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1.68</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:96295B28-6568-4D4A-84F9-0BEFFBA7B59D">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:09AE07D3-85CF-4DD5-B381-47F0A83B1066"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1.68</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-1.89</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:5AE99733-8E55-416B-869C-E87F8401684A">
  <cim:IdentifiedObject.mRID>5AE99733-8E55-416B-869C-E87F8401684A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.6</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E5C02436-1C43-4F94-81B6-A10B3379D8D1"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:D50EBBD3-684A-4F79-AA3D-48D47E66D9E6">
  <cim:IdentifiedObject.mRID>D50EBBD3-684A-4F79-AA3D-48D47E66D9E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:5AE99733-8E55-416B-869C-E87F8401684A"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E5C02436-1C43-4F94-81B6-A10B3379D8D1"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:331B8124-30DD-4DF8-8FBA-00E745DD251F">
  <cim:IdentifiedObject.mRID>331B8124-30DD-4DF8-8FBA-00E745DD251F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:5AE99733-8E55-416B-869C-E87F8401684A"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E5C02436-1C43-4F94-81B6-A10B3379D8D1"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:EC9793CE-0921-4DF4-B727-47079719782C">
  <cim:IdentifiedObject.mRID>EC9793CE-0921-4DF4-B727-47079719782C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:5AE99733-8E55-416B-869C-E87F8401684A"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:E5C02436-1C43-4F94-81B6-A10B3379D8D1"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:651CB80F-79AB-4085-BC2C-641FDC01F40E">
  <cim:IdentifiedObject.mRID>651CB80F-79AB-4085-BC2C-641FDC01F40E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:5AE99733-8E55-416B-869C-E87F8401684A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0DF8A5F4-46DD-4ACC-A923-958EB3C54A66"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:CDE801C6-6DD8-4EAF-81DF-67E0BAC9720D">
  <cim:IdentifiedObject.mRID>CDE801C6-6DD8-4EAF-81DF-67E0BAC9720D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:5AE99733-8E55-416B-869C-E87F8401684A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:21C005CC-42CF-4337-A80A-01A51495F74F"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:E5C02436-1C43-4F94-81B6-A10B3379D8D1">
  <cim:IdentifiedObject.mRID>E5C02436-1C43-4F94-81B6-A10B3379D8D1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l25_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:05D0C217-D591-45D4-A054-001C72B1CE39">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:E5C02436-1C43-4F94-81B6-A10B3379D8D1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1.68</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:A3BF7985-A18A-43C3-B950-C59A8E89E8F8">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:E5C02436-1C43-4F94-81B6-A10B3379D8D1"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1.68</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-3.41</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:869CDDE9-AC78-4DB1-85FC-83CE6487801C">
  <cim:IdentifiedObject.mRID>869CDDE9-AC78-4DB1-85FC-83CE6487801C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.28</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:FBF911C1-17CE-4A2C-9492-862BBDFBE211"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:0CAED4C2-F396-40AC-ABA5-7A337BB20B92">
  <cim:IdentifiedObject.mRID>0CAED4C2-F396-40AC-ABA5-7A337BB20B92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:869CDDE9-AC78-4DB1-85FC-83CE6487801C"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:FBF911C1-17CE-4A2C-9492-862BBDFBE211"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:005BB046-F2BE-4A90-BAC3-3F9740A6AC97">
  <cim:IdentifiedObject.mRID>005BB046-F2BE-4A90-BAC3-3F9740A6AC97</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:869CDDE9-AC78-4DB1-85FC-83CE6487801C"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:FBF911C1-17CE-4A2C-9492-862BBDFBE211"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:1E775D42-A98B-4344-BAAA-6BA2E236A37B">
  <cim:IdentifiedObject.mRID>1E775D42-A98B-4344-BAAA-6BA2E236A37B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:869CDDE9-AC78-4DB1-85FC-83CE6487801C"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:FBF911C1-17CE-4A2C-9492-862BBDFBE211"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:BBF0CC01-484C-4FE2-85AD-AAFF21C03AEA">
  <cim:IdentifiedObject.mRID>BBF0CC01-484C-4FE2-85AD-AAFF21C03AEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:869CDDE9-AC78-4DB1-85FC-83CE6487801C"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:52DEAC8E-3946-4D12-9A45-C02DBBC81795"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:FD117D8E-09DE-470B-8D51-7D912E90E459">
  <cim:IdentifiedObject.mRID>FD117D8E-09DE-470B-8D51-7D912E90E459</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:869CDDE9-AC78-4DB1-85FC-83CE6487801C"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:59A9BD99-227C-4627-AA9B-DEA5A482F303"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:FBF911C1-17CE-4A2C-9492-862BBDFBE211">
  <cim:IdentifiedObject.mRID>FBF911C1-17CE-4A2C-9492-862BBDFBE211</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l26_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:562DB382-5F0F-47E7-B98F-0C8D9F19374D">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:FBF911C1-17CE-4A2C-9492-862BBDFBE211"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.24</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.13</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:FE77B9F2-0F1E-468F-ACF6-D6009DF35ED5">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:FBF911C1-17CE-4A2C-9492-862BBDFBE211"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.52</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.13</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:06F9AD84-264E-40A6-9B3F-E5D9723386F0">
  <cim:IdentifiedObject.mRID>06F9AD84-264E-40A6-9B3F-E5D9723386F0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9A285D08-F07D-4628-B3F6-156BDB0BCD78"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:F4AF16D8-C281-4A7B-955C-25FD0C16CCDA">
  <cim:IdentifiedObject.mRID>F4AF16D8-C281-4A7B-955C-25FD0C16CCDA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:06F9AD84-264E-40A6-9B3F-E5D9723386F0"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9A285D08-F07D-4628-B3F6-156BDB0BCD78"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:9494D586-9136-4AE6-999B-15F98AA5313B">
  <cim:IdentifiedObject.mRID>9494D586-9136-4AE6-999B-15F98AA5313B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:06F9AD84-264E-40A6-9B3F-E5D9723386F0"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9A285D08-F07D-4628-B3F6-156BDB0BCD78"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:B6B7DF48-5FCA-48B9-BAE9-9C1A56122D4E">
  <cim:IdentifiedObject.mRID>B6B7DF48-5FCA-48B9-BAE9-9C1A56122D4E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:06F9AD84-264E-40A6-9B3F-E5D9723386F0"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:9A285D08-F07D-4628-B3F6-156BDB0BCD78"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:2326D610-CE06-43D2-A7A6-738D10AA0C0D">
  <cim:IdentifiedObject.mRID>2326D610-CE06-43D2-A7A6-738D10AA0C0D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:06F9AD84-264E-40A6-9B3F-E5D9723386F0"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:90EF3258-1C6D-477C-BA0A-8402F2CCC732"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:DD29F353-C129-44E1-9095-268E72E8376A">
  <cim:IdentifiedObject.mRID>DD29F353-C129-44E1-9095-268E72E8376A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:06F9AD84-264E-40A6-9B3F-E5D9723386F0"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:9DBCA5EC-B7CF-4201-BBBC-4128588698E0"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:9A285D08-F07D-4628-B3F6-156BDB0BCD78">
  <cim:IdentifiedObject.mRID>9A285D08-F07D-4628-B3F6-156BDB0BCD78</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l27_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:8674D66F-51CA-4942-B2C3-D23A0EC5F54C">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:9A285D08-F07D-4628-B3F6-156BDB0BCD78"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.73</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:BCA519FE-D051-497D-B657-F2FF19E46486">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:9A285D08-F07D-4628-B3F6-156BDB0BCD78"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.93</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:AE1DE3D4-5F46-4CE3-9B70-861007862945">
  <cim:IdentifiedObject.mRID>AE1DE3D4-5F46-4CE3-9B70-861007862945</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.56</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A7236C51-9218-493A-8FB7-122D33E67E39"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:6FF5B157-C10D-4683-A1DB-D917D0182232">
  <cim:IdentifiedObject.mRID>6FF5B157-C10D-4683-A1DB-D917D0182232</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:AE1DE3D4-5F46-4CE3-9B70-861007862945"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A7236C51-9218-493A-8FB7-122D33E67E39"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:F2981543-69D0-43D8-AA0C-83E54FA76A13">
  <cim:IdentifiedObject.mRID>F2981543-69D0-43D8-AA0C-83E54FA76A13</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:AE1DE3D4-5F46-4CE3-9B70-861007862945"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A7236C51-9218-493A-8FB7-122D33E67E39"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:6DFEC59E-FE7E-45A6-B773-DFE016F6F570">
  <cim:IdentifiedObject.mRID>6DFEC59E-FE7E-45A6-B773-DFE016F6F570</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:AE1DE3D4-5F46-4CE3-9B70-861007862945"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A7236C51-9218-493A-8FB7-122D33E67E39"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:AB8F8AE3-6266-4B56-BE3C-B1A0096C4C75">
  <cim:IdentifiedObject.mRID>AB8F8AE3-6266-4B56-BE3C-B1A0096C4C75</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AE1DE3D4-5F46-4CE3-9B70-861007862945"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C0FFC814-ABE2-400D-AB1B-C2E759D635A3"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:3F92C144-BD9E-42F1-B571-919471DD9CD6">
  <cim:IdentifiedObject.mRID>3F92C144-BD9E-42F1-B571-919471DD9CD6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:AE1DE3D4-5F46-4CE3-9B70-861007862945"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:DC535BEE-40DC-4984-BC2B-39571A0663AE"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:A7236C51-9218-493A-8FB7-122D33E67E39">
  <cim:IdentifiedObject.mRID>A7236C51-9218-493A-8FB7-122D33E67E39</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l28_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:7B7D78A1-443E-4001-97C2-FB14345FE96D">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A7236C51-9218-493A-8FB7-122D33E67E39"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.32</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-5.25</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:5F772BCB-7213-4CA5-B933-DBFDB20F66AA">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A7236C51-9218-493A-8FB7-122D33E67E39"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.32</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-5.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:35D7F2E6-06C0-43A9-BAB1-A63EE54909E7">
  <cim:IdentifiedObject.mRID>35D7F2E6-06C0-43A9-BAB1-A63EE54909E7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.64</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EB9EE5F1-4D02-4601-B674-736D911CE4DB"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:A68F6823-1A27-4022-A7A6-3C370195BCAC">
  <cim:IdentifiedObject.mRID>A68F6823-1A27-4022-A7A6-3C370195BCAC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:35D7F2E6-06C0-43A9-BAB1-A63EE54909E7"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EB9EE5F1-4D02-4601-B674-736D911CE4DB"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:696F31C6-427E-4F0E-9296-2C422F096A77">
  <cim:IdentifiedObject.mRID>696F31C6-427E-4F0E-9296-2C422F096A77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:35D7F2E6-06C0-43A9-BAB1-A63EE54909E7"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EB9EE5F1-4D02-4601-B674-736D911CE4DB"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:A1C7F658-F1A3-4FBE-9267-E6A02427CED9">
  <cim:IdentifiedObject.mRID>A1C7F658-F1A3-4FBE-9267-E6A02427CED9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:35D7F2E6-06C0-43A9-BAB1-A63EE54909E7"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EB9EE5F1-4D02-4601-B674-736D911CE4DB"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:C931F72C-33F0-4FF5-B338-F5D861265CF2">
  <cim:IdentifiedObject.mRID>C931F72C-33F0-4FF5-B338-F5D861265CF2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:35D7F2E6-06C0-43A9-BAB1-A63EE54909E7"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:DC535BEE-40DC-4984-BC2B-39571A0663AE"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:6B0DC3F5-A3E4-4663-941F-A14E1DBE5CC9">
  <cim:IdentifiedObject.mRID>6B0DC3F5-A3E4-4663-941F-A14E1DBE5CC9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:35D7F2E6-06C0-43A9-BAB1-A63EE54909E7"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D6C154B2-4BE6-442A-82E1-F134F6E10C79"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:EB9EE5F1-4D02-4601-B674-736D911CE4DB">
  <cim:IdentifiedObject.mRID>EB9EE5F1-4D02-4601-B674-736D911CE4DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l29_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:2E1DAB61-0E9F-448E-8DC8-060D8E4E7155">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:EB9EE5F1-4D02-4601-B674-736D911CE4DB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.32</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-5.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:867A02C1-A78B-4F42-A701-94E1C0093B8C">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:EB9EE5F1-4D02-4601-B674-736D911CE4DB"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.32</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-6.45</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:78FB4B5C-981D-440F-8546-AE93FFC19FB4">
  <cim:IdentifiedObject.mRID>78FB4B5C-981D-440F-8546-AE93FFC19FB4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.52</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B2389086-3B05-4AAB-99CA-A81731CD4848"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:FC7A4279-51D1-4E52-87DC-DCD9A532A479">
  <cim:IdentifiedObject.mRID>FC7A4279-51D1-4E52-87DC-DCD9A532A479</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:78FB4B5C-981D-440F-8546-AE93FFC19FB4"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B2389086-3B05-4AAB-99CA-A81731CD4848"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:1AC42CC1-1551-41E3-AC5B-6E8778A4A4BE">
  <cim:IdentifiedObject.mRID>1AC42CC1-1551-41E3-AC5B-6E8778A4A4BE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:78FB4B5C-981D-440F-8546-AE93FFC19FB4"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B2389086-3B05-4AAB-99CA-A81731CD4848"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:1E0E3F53-BBCD-4DDE-B0D3-EA7C2B56CA09">
  <cim:IdentifiedObject.mRID>1E0E3F53-BBCD-4DDE-B0D3-EA7C2B56CA09</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:78FB4B5C-981D-440F-8546-AE93FFC19FB4"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B2389086-3B05-4AAB-99CA-A81731CD4848"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:63C64C5A-6E74-4D51-BA11-02E825F18F2B">
  <cim:IdentifiedObject.mRID>63C64C5A-6E74-4D51-BA11-02E825F18F2B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:78FB4B5C-981D-440F-8546-AE93FFC19FB4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:DC535BEE-40DC-4984-BC2B-39571A0663AE"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:E00470AC-C382-47B5-A56B-D44EF5F238B5">
  <cim:IdentifiedObject.mRID>E00470AC-C382-47B5-A56B-D44EF5F238B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:78FB4B5C-981D-440F-8546-AE93FFC19FB4"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:3FFA0DF6-E164-400E-A770-C7FF7715DD3F"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:B2389086-3B05-4AAB-99CA-A81731CD4848">
  <cim:IdentifiedObject.mRID>B2389086-3B05-4AAB-99CA-A81731CD4848</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l30_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:1ECD7B93-990C-4EEB-B1C3-E7CCF99BCC1C">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:B2389086-3B05-4AAB-99CA-A81731CD4848"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.32</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-5.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:313FFB6A-73EC-4710-85B9-3B15F6829C54">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:B2389086-3B05-4AAB-99CA-A81731CD4848"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.84</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-5.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:3250D51D-4E40-4F74-8AB6-0711480081F5">
  <cim:IdentifiedObject.mRID>3250D51D-4E40-4F74-8AB6-0711480081F5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:52E522A6-1B56-458F-B239-41632FD2BB03"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:B8F43530-BD60-4815-B2D8-BC7E1EEEE286">
  <cim:IdentifiedObject.mRID>B8F43530-BD60-4815-B2D8-BC7E1EEEE286</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:3250D51D-4E40-4F74-8AB6-0711480081F5"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:52E522A6-1B56-458F-B239-41632FD2BB03"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:AC61A9D9-A0DC-45D8-B6BE-4E2EAF30BF98">
  <cim:IdentifiedObject.mRID>AC61A9D9-A0DC-45D8-B6BE-4E2EAF30BF98</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:3250D51D-4E40-4F74-8AB6-0711480081F5"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:52E522A6-1B56-458F-B239-41632FD2BB03"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:6F765222-E2CF-4665-A3F1-B2FFA1768E5C">
  <cim:IdentifiedObject.mRID>6F765222-E2CF-4665-A3F1-B2FFA1768E5C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:3250D51D-4E40-4F74-8AB6-0711480081F5"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:52E522A6-1B56-458F-B239-41632FD2BB03"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:89366D59-FB98-480C-9432-B6470047AEB3">
  <cim:IdentifiedObject.mRID>89366D59-FB98-480C-9432-B6470047AEB3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3250D51D-4E40-4F74-8AB6-0711480081F5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D6C154B2-4BE6-442A-82E1-F134F6E10C79"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:AB021889-2F7E-47ED-8122-059B2FE05BC5">
  <cim:IdentifiedObject.mRID>AB021889-2F7E-47ED-8122-059B2FE05BC5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3250D51D-4E40-4F74-8AB6-0711480081F5"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:AD9FACEA-7CAB-4C94-9158-DB086B33742E"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:52E522A6-1B56-458F-B239-41632FD2BB03">
  <cim:IdentifiedObject.mRID>52E522A6-1B56-458F-B239-41632FD2BB03</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l31_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:AF4E2C10-9ACE-49AD-AEDA-A8CBB11219ED">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:52E522A6-1B56-458F-B239-41632FD2BB03"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.32</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-6.45</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:E4022DB6-1FE3-4118-9141-F97067016FBD">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:52E522A6-1B56-458F-B239-41632FD2BB03"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.08</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-6.45</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:19225554-25D4-437D-86C1-6BD42BF3269E">
  <cim:IdentifiedObject.mRID>19225554-25D4-437D-86C1-6BD42BF3269E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.4</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D013CFC8-0997-4E25-B617-F492EA47D043"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:5A1BF5E8-8165-413F-B07D-8105D112B63F">
  <cim:IdentifiedObject.mRID>5A1BF5E8-8165-413F-B07D-8105D112B63F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:19225554-25D4-437D-86C1-6BD42BF3269E"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D013CFC8-0997-4E25-B617-F492EA47D043"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:C1FBF006-D8FC-4C90-84D8-3A1FF4D15593">
  <cim:IdentifiedObject.mRID>C1FBF006-D8FC-4C90-84D8-3A1FF4D15593</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:19225554-25D4-437D-86C1-6BD42BF3269E"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D013CFC8-0997-4E25-B617-F492EA47D043"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:2A872A04-2A93-40A0-B183-474E447A2FCF">
  <cim:IdentifiedObject.mRID>2A872A04-2A93-40A0-B183-474E447A2FCF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:19225554-25D4-437D-86C1-6BD42BF3269E"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D013CFC8-0997-4E25-B617-F492EA47D043"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:1B3816F9-122B-410B-875A-E43CBC791BEE">
  <cim:IdentifiedObject.mRID>1B3816F9-122B-410B-875A-E43CBC791BEE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:19225554-25D4-437D-86C1-6BD42BF3269E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:AD9FACEA-7CAB-4C94-9158-DB086B33742E"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:ADFFFCAF-8B22-4045-8DE2-B701F565486E">
  <cim:IdentifiedObject.mRID>ADFFFCAF-8B22-4045-8DE2-B701F565486E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:19225554-25D4-437D-86C1-6BD42BF3269E"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EE2A3C34-7B9F-424F-9D6D-6A33A1378250"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:D013CFC8-0997-4E25-B617-F492EA47D043">
  <cim:IdentifiedObject.mRID>D013CFC8-0997-4E25-B617-F492EA47D043</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l32_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:E811F73F-37EB-427D-BE00-2EE7816E1649">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:D013CFC8-0997-4E25-B617-F492EA47D043"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.08</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-6.45</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:0D95C6E6-F2F5-4D44-8F08-545A44A7F351">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:D013CFC8-0997-4E25-B617-F492EA47D043"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.48</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-6.45</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:8C7C6595-8A18-49D8-9F23-34F1A62832D2">
  <cim:IdentifiedObject.mRID>8C7C6595-8A18-49D8-9F23-34F1A62832D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.2</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:BE3BE65F-EEA9-44A4-B9EA-1CA4147BB845"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:495A1B62-3066-4C3A-9952-0F524C3F0B2F">
  <cim:IdentifiedObject.mRID>495A1B62-3066-4C3A-9952-0F524C3F0B2F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:8C7C6595-8A18-49D8-9F23-34F1A62832D2"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:BE3BE65F-EEA9-44A4-B9EA-1CA4147BB845"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:F39E36C0-B437-45F1-BD12-961ACBF6B530">
  <cim:IdentifiedObject.mRID>F39E36C0-B437-45F1-BD12-961ACBF6B530</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:8C7C6595-8A18-49D8-9F23-34F1A62832D2"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:BE3BE65F-EEA9-44A4-B9EA-1CA4147BB845"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:66826F1A-9AE8-4AFD-8E47-60BF1CB02267">
  <cim:IdentifiedObject.mRID>66826F1A-9AE8-4AFD-8E47-60BF1CB02267</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:8C7C6595-8A18-49D8-9F23-34F1A62832D2"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:BE3BE65F-EEA9-44A4-B9EA-1CA4147BB845"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:11AA72AE-2EEF-49AD-A4EB-E1C0A4BA8B84">
  <cim:IdentifiedObject.mRID>11AA72AE-2EEF-49AD-A4EB-E1C0A4BA8B84</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8C7C6595-8A18-49D8-9F23-34F1A62832D2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:59A9BD99-227C-4627-AA9B-DEA5A482F303"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:4B99A762-D260-493B-A2C3-E5316B64DAD7">
  <cim:IdentifiedObject.mRID>4B99A762-D260-493B-A2C3-E5316B64DAD7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8C7C6595-8A18-49D8-9F23-34F1A62832D2"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2B0D93FB-05E2-412A-B46A-215EA3431A95"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:BE3BE65F-EEA9-44A4-B9EA-1CA4147BB845">
  <cim:IdentifiedObject.mRID>BE3BE65F-EEA9-44A4-B9EA-1CA4147BB845</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l33_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:DAE94048-2694-4C8F-AAC5-26562F7D0688">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:BE3BE65F-EEA9-44A4-B9EA-1CA4147BB845"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.52</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.13</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:D2075EE9-E0A7-4EDA-92F3-D8F71AD1E25C">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:BE3BE65F-EEA9-44A4-B9EA-1CA4147BB845"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.52</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.33</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:C53BD9E5-34F4-4897-B532-CDFFF1933558">
  <cim:IdentifiedObject.mRID>C53BD9E5-34F4-4897-B532-CDFFF1933558</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>0.28</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:02B827B2-CF01-49BD-9C58-94E5F90FC7B4"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:8C743336-21FD-4C05-8DEA-0AAD61C7AA33">
  <cim:IdentifiedObject.mRID>8C743336-21FD-4C05-8DEA-0AAD61C7AA33</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:C53BD9E5-34F4-4897-B532-CDFFF1933558"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:02B827B2-CF01-49BD-9C58-94E5F90FC7B4"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:3A01B21C-4970-408A-869E-DEB978034A08">
  <cim:IdentifiedObject.mRID>3A01B21C-4970-408A-869E-DEB978034A08</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:C53BD9E5-34F4-4897-B532-CDFFF1933558"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:02B827B2-CF01-49BD-9C58-94E5F90FC7B4"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:8D09F1D8-61E7-4972-8F22-B60B31ED237B">
  <cim:IdentifiedObject.mRID>8D09F1D8-61E7-4972-8F22-B60B31ED237B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:C53BD9E5-34F4-4897-B532-CDFFF1933558"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:02B827B2-CF01-49BD-9C58-94E5F90FC7B4"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:1D30FB01-201C-4E0E-9DA6-2D2764F85C56">
  <cim:IdentifiedObject.mRID>1D30FB01-201C-4E0E-9DA6-2D2764F85C56</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C53BD9E5-34F4-4897-B532-CDFFF1933558"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:59A9BD99-227C-4627-AA9B-DEA5A482F303"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:02FE4073-18CB-4666-8DBB-A81291CA2001">
  <cim:IdentifiedObject.mRID>02FE4073-18CB-4666-8DBB-A81291CA2001</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C53BD9E5-34F4-4897-B532-CDFFF1933558"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:12841589-DD62-4101-B8D2-C7F7B0AC21CC"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:02B827B2-CF01-49BD-9C58-94E5F90FC7B4">
  <cim:IdentifiedObject.mRID>02B827B2-CF01-49BD-9C58-94E5F90FC7B4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l34_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:120C3445-54AD-499E-B82B-1261345EEAFE">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:02B827B2-CF01-49BD-9C58-94E5F90FC7B4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.52</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.13</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:F2C8F0FD-F55F-4F5D-BA53-6A55C142AD7C">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:02B827B2-CF01-49BD-9C58-94E5F90FC7B4"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.8</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.13</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:C6106BE1-060C-4EAC-BD68-B230660EFA38">
  <cim:IdentifiedObject.mRID>C6106BE1-060C-4EAC-BD68-B230660EFA38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:Conductor.length>1.85</cim:Conductor.length>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:DBD3CE37-8274-4918-BCF6-2808EE4E262B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A06689C7-126A-436F-BAD8-DD299A6DDFDF"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:8CB4FFC6-E7C5-490F-8BBC-F5B8BE9A0FD5">
  <cim:IdentifiedObject.mRID>8CB4FFC6-E7C5-490F-8BBC-F5B8BE9A0FD5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_A</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:C6106BE1-060C-4EAC-BD68-B230660EFA38"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A06689C7-126A-436F-BAD8-DD299A6DDFDF"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:47C7F161-7A3F-41BF-A180-557CAD227BF5">
  <cim:IdentifiedObject.mRID>47C7F161-7A3F-41BF-A180-557CAD227BF5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>2</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:C6106BE1-060C-4EAC-BD68-B230660EFA38"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A06689C7-126A-436F-BAD8-DD299A6DDFDF"/>
</cim:ACLineSegmentPhase>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:9371C390-5FEB-480E-A4B5-B545A116EF01">
  <cim:IdentifiedObject.mRID>9371C390-5FEB-480E-A4B5-B545A116EF01</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_C</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:ACLineSegmentPhase.sequenceNumber>3</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:C6106BE1-060C-4EAC-BD68-B230660EFA38"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A06689C7-126A-436F-BAD8-DD299A6DDFDF"/>
</cim:ACLineSegmentPhase>
<cim:Terminal rdf:about="urn:uuid:79C5FDD7-9100-4101-84E5-714C9702B5A7">
  <cim:IdentifiedObject.mRID>79C5FDD7-9100-4101-84E5-714C9702B5A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C6106BE1-060C-4EAC-BD68-B230660EFA38"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CBC225D8-33A0-4989-835A-95813D990970"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:4E4E89F0-8F66-4A85-8101-8F6F4FF7EDEA">
  <cim:IdentifiedObject.mRID>4E4E89F0-8F66-4A85-8101-8F6F4FF7EDEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:C6106BE1-060C-4EAC-BD68-B230660EFA38"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A9CCAE66-C44F-435D-A546-9A6AD70B95EB"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:A06689C7-126A-436F-BAD8-DD299A6DDFDF">
  <cim:IdentifiedObject.mRID>A06689C7-126A-436F-BAD8-DD299A6DDFDF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>l35_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:835FDCF5-981C-4932-A88A-5CFE59AFD432">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A06689C7-126A-436F-BAD8-DD299A6DDFDF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:99BA4C51-8633-46B0-B78A-A639CCCB4354">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A06689C7-126A-436F-BAD8-DD299A6DDFDF"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-1.85</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ACLineSegment rdf:about="urn:uuid:3234D5D5-EECC-4280-B879-ED3004164428">
  <cim:IdentifiedObject.mRID>3234D5D5-EECC-4280-B879-ED3004164428</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>jumper</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:ACLineSegment.PerLengthImpedance rdf:resource="urn:uuid:C9681AA9-0103-438D-8EB8-1CF1DF53A76E"/>
  <cim:Conductor.length>1</cim:Conductor.length>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A11DFE19-E1C5-42DB-857D-813553F56C26"/>
</cim:ACLineSegment>
<cim:ACLineSegmentPhase rdf:about="urn:uuid:CD44D3B2-A3EF-46BE-AE30-4034298E0820">
  <cim:IdentifiedObject.mRID>CD44D3B2-A3EF-46BE-AE30-4034298E0820</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>jumper_B</cim:IdentifiedObject.name>
  <cim:ACLineSegmentPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:ACLineSegmentPhase.sequenceNumber>1</cim:ACLineSegmentPhase.sequenceNumber>
  <cim:ACLineSegmentPhase.ACLineSegment rdf:resource="urn:uuid:3234D5D5-EECC-4280-B879-ED3004164428"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A11DFE19-E1C5-42DB-857D-813553F56C26"/>
</cim:ACLineSegmentPhase>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:C9681AA9-0103-438D-8EB8-1CF1DF53A76E">
  <cim:IdentifiedObject.mRID>C9681AA9-0103-438D-8EB8-1CF1DF53A76E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>jumper_PUZ</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:21C01DD3-FBA1-4913-BE7F-9090AB34956E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:C9681AA9-0103-438D-8EB8-1CF1DF53A76E"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>6.2137274E-007</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:Terminal rdf:about="urn:uuid:FFDDF12C-6A6D-4D67-9F5C-DF028A0E9DAD">
  <cim:IdentifiedObject.mRID>FFDDF12C-6A6D-4D67-9F5C-DF028A0E9DAD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>jumper_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3234D5D5-EECC-4280-B879-ED3004164428"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:E2B7FD68-FCD6-4497-BBFC-4C57F4D3BFE9"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
</cim:Terminal>
<cim:Terminal rdf:about="urn:uuid:17A74C8A-11BF-4E01-9CBB-BA603629C058">
  <cim:IdentifiedObject.mRID>17A74C8A-11BF-4E01-9CBB-BA603629C058</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>jumper_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3234D5D5-EECC-4280-B879-ED3004164428"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:CBC225D8-33A0-4989-835A-95813D990970"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:A11DFE19-E1C5-42DB-857D-813553F56C26">
  <cim:IdentifiedObject.mRID>A11DFE19-E1C5-42DB-857D-813553F56C26</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>jumper_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:84B770DB-EDD8-42BE-9395-37CDE884FBF3">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A11DFE19-E1C5-42DB-857D-813553F56C26"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0.01</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:about="urn:uuid:D6CF7B5C-5A68-448D-9221-94CF29F6EB50">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A11DFE19-E1C5-42DB-857D-813553F56C26"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:50921404-171C-4048-A97A-8F16C7F50B5F">
  <cim:IdentifiedObject.mRID>50921404-171C-4048-A97A-8F16C7F50B5F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant kVA</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:2DB8B585-7A24-435C-9E90-8712EB5DBEAD">
  <cim:IdentifiedObject.mRID>2DB8B585-7A24-435C-9E90-8712EB5DBEAD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant Z</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>100</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:DD1F1F55-90CA-4C05-B0B6-A6D3CF8F9226">
  <cim:IdentifiedObject.mRID>DD1F1F55-90CA-4C05-B0B6-A6D3CF8F9226</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Motor</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:F1A8DA3A-842F-4BBB-8E2B-01A253C1E58A">
  <cim:IdentifiedObject.mRID>F1A8DA3A-842F-4BBB-8E2B-01A253C1E58A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Mix Motor/Res</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>true</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>1</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>2</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:010E8A84-D320-4612-8FA4-751304015F94">
  <cim:IdentifiedObject.mRID>010E8A84-D320-4612-8FA4-751304015F94</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Constant I</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>100</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>100</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:2E31AA65-3040-4BEC-895D-29977940EB93">
  <cim:IdentifiedObject.mRID>2E31AA65-3040-4BEC-895D-29977940EB93</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Variable P, Fixed Q</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:about="urn:uuid:137F7184-6FF7-4A03-AB09-45ECDB575178">
  <cim:IdentifiedObject.mRID>137F7184-6FF7-4A03-AB09-45ECDB575178</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>Variable P, Fixed X</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:EnergyConsumer rdf:about="urn:uuid:2714EB86-825F-416A-9722-7729DFE1E131">
  <cim:IdentifiedObject.mRID>2714EB86-825F-416A-9722-7729DFE1E131</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s701a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:50921404-171C-4048-A97A-8F16C7F50B5F"/>
  <cim:EnergyConsumer.p>140000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>70000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:4815CB80-7B3A-406B-904F-700779AACB92"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:2396FFAB-9B6E-47FD-8EF6-7EA8E9BCF0B0">
  <cim:IdentifiedObject.mRID>2396FFAB-9B6E-47FD-8EF6-7EA8E9BCF0B0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s701a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>140000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>70000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:2714EB86-825F-416A-9722-7729DFE1E131"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:4815CB80-7B3A-406B-904F-700779AACB92"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:AB73FE01-299C-4106-B384-1DEF562466F4">
  <cim:IdentifiedObject.mRID>AB73FE01-299C-4106-B384-1DEF562466F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s701a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:2714EB86-825F-416A-9722-7729DFE1E131"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A9CCAE66-C44F-435D-A546-9A6AD70B95EB"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:4815CB80-7B3A-406B-904F-700779AACB92">
  <cim:IdentifiedObject.mRID>4815CB80-7B3A-406B-904F-700779AACB92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s701a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:DA21834B-B6EE-48BF-8C91-41EB5AC036D8">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:4815CB80-7B3A-406B-904F-700779AACB92"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-1.85</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:8D8FE5D8-AD91-47C5-88BD-F526E781C30F">
  <cim:IdentifiedObject.mRID>8D8FE5D8-AD91-47C5-88BD-F526E781C30F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s701b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:50921404-171C-4048-A97A-8F16C7F50B5F"/>
  <cim:EnergyConsumer.p>140000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>70000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D50555E3-F82A-41C0-A6FD-3875F827CE92"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:0C33EE33-3B06-4374-8F96-8C0C92284A4C">
  <cim:IdentifiedObject.mRID>0C33EE33-3B06-4374-8F96-8C0C92284A4C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s701b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>140000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>70000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:8D8FE5D8-AD91-47C5-88BD-F526E781C30F"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D50555E3-F82A-41C0-A6FD-3875F827CE92"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:E924161B-D824-4DE4-86C7-5B5F4278BF5A">
  <cim:IdentifiedObject.mRID>E924161B-D824-4DE4-86C7-5B5F4278BF5A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s701b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8D8FE5D8-AD91-47C5-88BD-F526E781C30F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A9CCAE66-C44F-435D-A546-9A6AD70B95EB"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:D50555E3-F82A-41C0-A6FD-3875F827CE92">
  <cim:IdentifiedObject.mRID>D50555E3-F82A-41C0-A6FD-3875F827CE92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s701b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:CAECA9DC-A034-490F-97EF-5FF31E847669">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:D50555E3-F82A-41C0-A6FD-3875F827CE92"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-1.85</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:8EB07E70-959E-42BC-B871-42A828849DFD">
  <cim:IdentifiedObject.mRID>8EB07E70-959E-42BC-B871-42A828849DFD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s701c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:50921404-171C-4048-A97A-8F16C7F50B5F"/>
  <cim:EnergyConsumer.p>350000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>175000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A98C74A9-DC05-40D9-89C5-A046CCD7AD80"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:735881D0-AFC3-456B-8E79-53973C674EF0">
  <cim:IdentifiedObject.mRID>735881D0-AFC3-456B-8E79-53973C674EF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s701c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>350000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>175000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:8EB07E70-959E-42BC-B871-42A828849DFD"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A98C74A9-DC05-40D9-89C5-A046CCD7AD80"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:E52DA1E5-7251-41D9-B234-4C7F2EE772FB">
  <cim:IdentifiedObject.mRID>E52DA1E5-7251-41D9-B234-4C7F2EE772FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s701c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:8EB07E70-959E-42BC-B871-42A828849DFD"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A9CCAE66-C44F-435D-A546-9A6AD70B95EB"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:A98C74A9-DC05-40D9-89C5-A046CCD7AD80">
  <cim:IdentifiedObject.mRID>A98C74A9-DC05-40D9-89C5-A046CCD7AD80</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s701c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:D2601B2A-97B0-46FA-AEC8-BF19F91E3EDF">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A98C74A9-DC05-40D9-89C5-A046CCD7AD80"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-1.85</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:678979E3-8C1D-495B-92F2-E59A3CB4D04F">
  <cim:IdentifiedObject.mRID>678979E3-8C1D-495B-92F2-E59A3CB4D04F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s712c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:50921404-171C-4048-A97A-8F16C7F50B5F"/>
  <cim:EnergyConsumer.p>85000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>40000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D19EC1D1-C7B2-457B-BBCC-DC775ECE2BCB"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:09916C19-BFB8-465A-A535-2F893ECB3DB7">
  <cim:IdentifiedObject.mRID>09916C19-BFB8-465A-A535-2F893ECB3DB7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s712c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:678979E3-8C1D-495B-92F2-E59A3CB4D04F"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D19EC1D1-C7B2-457B-BBCC-DC775ECE2BCB"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:C69F6717-D67D-420D-90BB-2B5655CE4156">
  <cim:IdentifiedObject.mRID>C69F6717-D67D-420D-90BB-2B5655CE4156</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s712c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:678979E3-8C1D-495B-92F2-E59A3CB4D04F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:263F72B6-413D-42A6-A258-D6E9D1A1E0C0"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:D19EC1D1-C7B2-457B-BBCC-DC775ECE2BCB">
  <cim:IdentifiedObject.mRID>D19EC1D1-C7B2-457B-BBCC-DC775ECE2BCB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s712c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:ED725361-07EA-49DA-BA26-8530A5D85B94">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:D19EC1D1-C7B2-457B-BBCC-DC775ECE2BCB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.4</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.57</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:18B07472-1E02-44D3-8ABA-28F12641329B">
  <cim:IdentifiedObject.mRID>18B07472-1E02-44D3-8ABA-28F12641329B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s713c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:50921404-171C-4048-A97A-8F16C7F50B5F"/>
  <cim:EnergyConsumer.p>85000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>40000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:1C4595F5-6905-43FA-9566-985BD073ED33"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:249D4533-6C52-404A-9540-4CA0E6FF0371">
  <cim:IdentifiedObject.mRID>249D4533-6C52-404A-9540-4CA0E6FF0371</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s713c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:18B07472-1E02-44D3-8ABA-28F12641329B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:1C4595F5-6905-43FA-9566-985BD073ED33"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:37E1C142-E73E-4689-8CAE-CA3265789CF3">
  <cim:IdentifiedObject.mRID>37E1C142-E73E-4689-8CAE-CA3265789CF3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s713c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:18B07472-1E02-44D3-8ABA-28F12641329B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:6242AB74-C558-44D3-B494-D798C30F3991"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:1C4595F5-6905-43FA-9566-985BD073ED33">
  <cim:IdentifiedObject.mRID>1C4595F5-6905-43FA-9566-985BD073ED33</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s713c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:C159D1D8-2665-4434-945C-FA6AE1171055">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:1C4595F5-6905-43FA-9566-985BD073ED33"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.36</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:2663395B-7EC6-430B-96CF-CA706DA80DC8">
  <cim:IdentifiedObject.mRID>2663395B-7EC6-430B-96CF-CA706DA80DC8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s714a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:F1A8DA3A-842F-4BBB-8E2B-01A253C1E58A"/>
  <cim:EnergyConsumer.p>17000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>8000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:24181EF6-9016-4EF7-8C69-CA518A916195"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:624F8CEF-43DE-45C4-8949-140A1BF9AD62">
  <cim:IdentifiedObject.mRID>624F8CEF-43DE-45C4-8949-140A1BF9AD62</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s714a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>17000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>8000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:2663395B-7EC6-430B-96CF-CA706DA80DC8"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:24181EF6-9016-4EF7-8C69-CA518A916195"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:5522C9FE-DFDD-4C55-8AD5-F8B5F0362046">
  <cim:IdentifiedObject.mRID>5522C9FE-DFDD-4C55-8AD5-F8B5F0362046</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s714a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:2663395B-7EC6-430B-96CF-CA706DA80DC8"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:4CCCEB53-7F22-4443-9F7B-3F19E56956C5"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:24181EF6-9016-4EF7-8C69-CA518A916195">
  <cim:IdentifiedObject.mRID>24181EF6-9016-4EF7-8C69-CA518A916195</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s714a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:ADE3B86D-1184-4E7E-AE03-9E5B9C752A4B">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:24181EF6-9016-4EF7-8C69-CA518A916195"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.88</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.89</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:DDE4A194-E54A-494D-AC71-87A68691113A">
  <cim:IdentifiedObject.mRID>DDE4A194-E54A-494D-AC71-87A68691113A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s714b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:F1A8DA3A-842F-4BBB-8E2B-01A253C1E58A"/>
  <cim:EnergyConsumer.p>21000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:13FC775F-9B20-4535-9C5E-290A95F5D81C"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:9DE4CDFE-D302-4631-979C-BA0052FF92EC">
  <cim:IdentifiedObject.mRID>9DE4CDFE-D302-4631-979C-BA0052FF92EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s714b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>21000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:DDE4A194-E54A-494D-AC71-87A68691113A"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:13FC775F-9B20-4535-9C5E-290A95F5D81C"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:F3E27C6F-FE0B-4376-B1AB-33392EE0D623">
  <cim:IdentifiedObject.mRID>F3E27C6F-FE0B-4376-B1AB-33392EE0D623</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s714b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:DDE4A194-E54A-494D-AC71-87A68691113A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:4CCCEB53-7F22-4443-9F7B-3F19E56956C5"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:13FC775F-9B20-4535-9C5E-290A95F5D81C">
  <cim:IdentifiedObject.mRID>13FC775F-9B20-4535-9C5E-290A95F5D81C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s714b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:FDB911DD-EEED-474C-B872-98F08D4B9068">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:13FC775F-9B20-4535-9C5E-290A95F5D81C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.88</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.89</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:2FFAB46C-98BC-4F0C-B36F-B38AA25B504B">
  <cim:IdentifiedObject.mRID>2FFAB46C-98BC-4F0C-B36F-B38AA25B504B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s718a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2DB8B585-7A24-435C-9E90-8712EB5DBEAD"/>
  <cim:EnergyConsumer.p>85000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>40000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B8A89AA2-F200-400D-95B6-72BBC854FC82"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:3C99C7C2-45F3-4FB3-A498-2EDCFFAB1037">
  <cim:IdentifiedObject.mRID>3C99C7C2-45F3-4FB3-A498-2EDCFFAB1037</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s718a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:2FFAB46C-98BC-4F0C-B36F-B38AA25B504B"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B8A89AA2-F200-400D-95B6-72BBC854FC82"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:8AC251E6-A3C6-4033-A3EF-F33BEEFC6633">
  <cim:IdentifiedObject.mRID>8AC251E6-A3C6-4033-A3EF-F33BEEFC6633</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s718a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:2FFAB46C-98BC-4F0C-B36F-B38AA25B504B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:FC6F0B99-1DDF-4648-85D1-AEA2445FB5DA"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:B8A89AA2-F200-400D-95B6-72BBC854FC82">
  <cim:IdentifiedObject.mRID>B8A89AA2-F200-400D-95B6-72BBC854FC82</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s718a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:F2F1B4F1-0615-483F-B0CB-0F8A335F6246">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:B8A89AA2-F200-400D-95B6-72BBC854FC82"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.88</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-3.41</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:9338C654-D042-47D9-8354-2870D6A49FDA">
  <cim:IdentifiedObject.mRID>9338C654-D042-47D9-8354-2870D6A49FDA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s720c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:50921404-171C-4048-A97A-8F16C7F50B5F"/>
  <cim:EnergyConsumer.p>85000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>40000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:309EFDD3-BD11-4799-BDFB-6F7F3208959D"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:257068C9-F5FB-46D0-90DC-A2B76A3C88F7">
  <cim:IdentifiedObject.mRID>257068C9-F5FB-46D0-90DC-A2B76A3C88F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s720c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:9338C654-D042-47D9-8354-2870D6A49FDA"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:309EFDD3-BD11-4799-BDFB-6F7F3208959D"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:52EE52BA-2C77-4E8E-AC96-95C7798D3F23">
  <cim:IdentifiedObject.mRID>52EE52BA-2C77-4E8E-AC96-95C7798D3F23</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s720c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:9338C654-D042-47D9-8354-2870D6A49FDA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0DF8A5F4-46DD-4ACC-A923-958EB3C54A66"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:309EFDD3-BD11-4799-BDFB-6F7F3208959D">
  <cim:IdentifiedObject.mRID>309EFDD3-BD11-4799-BDFB-6F7F3208959D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s720c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:401A61C8-2990-47FE-BC47-9B78E774968B">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:309EFDD3-BD11-4799-BDFB-6F7F3208959D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1.68</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:0B81273F-1037-4C2E-9101-CA47FB8525B2">
  <cim:IdentifiedObject.mRID>0B81273F-1037-4C2E-9101-CA47FB8525B2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s722b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:F1A8DA3A-842F-4BBB-8E2B-01A253C1E58A"/>
  <cim:EnergyConsumer.p>140000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>70000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B6219B03-5018-44FB-84F9-DD47EF7347F4"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:CA354DF4-EF25-48BE-9906-581CF1B5680E">
  <cim:IdentifiedObject.mRID>CA354DF4-EF25-48BE-9906-581CF1B5680E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s722b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>140000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>70000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:0B81273F-1037-4C2E-9101-CA47FB8525B2"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B6219B03-5018-44FB-84F9-DD47EF7347F4"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:F0EC237E-E626-413E-BFF1-695E8933DD4B">
  <cim:IdentifiedObject.mRID>F0EC237E-E626-413E-BFF1-695E8933DD4B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s722b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0B81273F-1037-4C2E-9101-CA47FB8525B2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A102F00D-97D2-4786-8C78-81EEA581F1AE"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:B6219B03-5018-44FB-84F9-DD47EF7347F4">
  <cim:IdentifiedObject.mRID>B6219B03-5018-44FB-84F9-DD47EF7347F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s722b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:D8E29399-91F9-47BE-88A2-D6D944E9AEE3">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:B6219B03-5018-44FB-84F9-DD47EF7347F4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1.56</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-1.89</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:FB615051-7242-4E50-AE90-32900CA5731A">
  <cim:IdentifiedObject.mRID>FB615051-7242-4E50-AE90-32900CA5731A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s722c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:F1A8DA3A-842F-4BBB-8E2B-01A253C1E58A"/>
  <cim:EnergyConsumer.p>21000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>10000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:F073807C-630B-4D93-9AAD-7963B20320F1"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:07A3D275-9A2E-4101-8126-9D64190123D6">
  <cim:IdentifiedObject.mRID>07A3D275-9A2E-4101-8126-9D64190123D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s722c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>21000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>10000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:FB615051-7242-4E50-AE90-32900CA5731A"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:F073807C-630B-4D93-9AAD-7963B20320F1"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:87BD2FD4-EFDB-40CC-9CDA-3A1BDD0F334E">
  <cim:IdentifiedObject.mRID>87BD2FD4-EFDB-40CC-9CDA-3A1BDD0F334E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s722c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:FB615051-7242-4E50-AE90-32900CA5731A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:A102F00D-97D2-4786-8C78-81EEA581F1AE"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:F073807C-630B-4D93-9AAD-7963B20320F1">
  <cim:IdentifiedObject.mRID>F073807C-630B-4D93-9AAD-7963B20320F1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s722c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:D4F32E78-006D-4BA6-A05E-44F611641A6A">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:F073807C-630B-4D93-9AAD-7963B20320F1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1.56</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-1.89</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:28B7FA46-A742-44CA-9B8D-688C1DD43209">
  <cim:IdentifiedObject.mRID>28B7FA46-A742-44CA-9B8D-688C1DD43209</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s724b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2DB8B585-7A24-435C-9E90-8712EB5DBEAD"/>
  <cim:EnergyConsumer.p>42000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>21000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:F0AB3488-0875-4220-81F8-AEFF1875078D"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:E4C4FD27-3A63-4F1A-83A7-0321C13A6055">
  <cim:IdentifiedObject.mRID>E4C4FD27-3A63-4F1A-83A7-0321C13A6055</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s724b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:28B7FA46-A742-44CA-9B8D-688C1DD43209"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:F0AB3488-0875-4220-81F8-AEFF1875078D"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:9C0BDD4A-4802-4FDC-8AE5-265D7CD4EC5A">
  <cim:IdentifiedObject.mRID>9C0BDD4A-4802-4FDC-8AE5-265D7CD4EC5A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s724b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:28B7FA46-A742-44CA-9B8D-688C1DD43209"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:426E20B6-1C45-4D0C-B70C-86BD240543CC"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:F0AB3488-0875-4220-81F8-AEFF1875078D">
  <cim:IdentifiedObject.mRID>F0AB3488-0875-4220-81F8-AEFF1875078D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s724b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:5E810332-A8BC-4D5F-88D6-2C863FB455A7">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:F0AB3488-0875-4220-81F8-AEFF1875078D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1.68</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-1.13</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:59B1850B-18BF-4915-BFD4-E9D6A68A64C1">
  <cim:IdentifiedObject.mRID>59B1850B-18BF-4915-BFD4-E9D6A68A64C1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s725b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:50921404-171C-4048-A97A-8F16C7F50B5F"/>
  <cim:EnergyConsumer.p>42000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>21000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:146BFC81-70D3-47A0-8753-49310931BBAD"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:C72A811B-EEE8-4538-94C6-C6421361A850">
  <cim:IdentifiedObject.mRID>C72A811B-EEE8-4538-94C6-C6421361A850</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s725b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:59B1850B-18BF-4915-BFD4-E9D6A68A64C1"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:146BFC81-70D3-47A0-8753-49310931BBAD"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:AC8A3C6C-EFE0-4628-9E8A-A24CB5159323">
  <cim:IdentifiedObject.mRID>AC8A3C6C-EFE0-4628-9E8A-A24CB5159323</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s725b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:59B1850B-18BF-4915-BFD4-E9D6A68A64C1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EA8A4A3A-8367-460D-8A7E-A6EED580DB95"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:146BFC81-70D3-47A0-8753-49310931BBAD">
  <cim:IdentifiedObject.mRID>146BFC81-70D3-47A0-8753-49310931BBAD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s725b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:4B513199-6385-4153-9876-6A567D961BC1">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:146BFC81-70D3-47A0-8753-49310931BBAD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1.68</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-3.69</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:5D83FC43-79CE-4343-AEB0-458AEF970D38">
  <cim:IdentifiedObject.mRID>5D83FC43-79CE-4343-AEB0-458AEF970D38</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s727c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:50921404-171C-4048-A97A-8F16C7F50B5F"/>
  <cim:EnergyConsumer.p>42000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>21000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B198AFE5-9F19-4887-AEDE-95AAA67B38CF"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:FCEF4C8C-5D76-4D82-A722-12769528CD4F">
  <cim:IdentifiedObject.mRID>FCEF4C8C-5D76-4D82-A722-12769528CD4F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s727c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:5D83FC43-79CE-4343-AEB0-458AEF970D38"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B198AFE5-9F19-4887-AEDE-95AAA67B38CF"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:3843BE26-9FC1-480F-A86F-274401DD0EA4">
  <cim:IdentifiedObject.mRID>3843BE26-9FC1-480F-A86F-274401DD0EA4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s727c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:5D83FC43-79CE-4343-AEB0-458AEF970D38"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:52DEAC8E-3946-4D12-9A45-C02DBBC81795"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:B198AFE5-9F19-4887-AEDE-95AAA67B38CF">
  <cim:IdentifiedObject.mRID>B198AFE5-9F19-4887-AEDE-95AAA67B38CF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s727c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:CCE81C96-A698-4B98-ADA2-103BA4526E7B">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:B198AFE5-9F19-4887-AEDE-95AAA67B38CF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.24</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.13</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:360A6851-A283-4276-94A5-BF8F86903E1D">
  <cim:IdentifiedObject.mRID>360A6851-A283-4276-94A5-BF8F86903E1D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s728</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:50921404-171C-4048-A97A-8F16C7F50B5F"/>
  <cim:EnergyConsumer.p>126000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>63000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:EA09BD00-4598-41EF-ADF3-3CCD06C73EFB"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:about="urn:uuid:298189D1-1305-42B8-B2AD-65A37E2A05CE">
  <cim:IdentifiedObject.mRID>298189D1-1305-42B8-B2AD-65A37E2A05CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s728_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:360A6851-A283-4276-94A5-BF8F86903E1D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:2B0D93FB-05E2-412A-B46A-215EA3431A95"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:EA09BD00-4598-41EF-ADF3-3CCD06C73EFB">
  <cim:IdentifiedObject.mRID>EA09BD00-4598-41EF-ADF3-3CCD06C73EFB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s728_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:2F2BD050-79B3-4E74-93B9-B6DF154A4163">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:EA09BD00-4598-41EF-ADF3-3CCD06C73EFB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.52</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.33</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:3FE84716-F1A4-4ABF-9943-0B10FF874D19">
  <cim:IdentifiedObject.mRID>3FE84716-F1A4-4ABF-9943-0B10FF874D19</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s729a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:F1A8DA3A-842F-4BBB-8E2B-01A253C1E58A"/>
  <cim:EnergyConsumer.p>42000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>21000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0FDEF765-08FC-499C-BB66-E920D3B433BB"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:643C3668-A56E-4DB6-B169-6657255A0B45">
  <cim:IdentifiedObject.mRID>643C3668-A56E-4DB6-B169-6657255A0B45</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s729a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:3FE84716-F1A4-4ABF-9943-0B10FF874D19"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0FDEF765-08FC-499C-BB66-E920D3B433BB"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:EB294AA4-E1BD-485F-940B-7F967464FDF0">
  <cim:IdentifiedObject.mRID>EB294AA4-E1BD-485F-940B-7F967464FDF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s729a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3FE84716-F1A4-4ABF-9943-0B10FF874D19"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:12841589-DD62-4101-B8D2-C7F7B0AC21CC"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:0FDEF765-08FC-499C-BB66-E920D3B433BB">
  <cim:IdentifiedObject.mRID>0FDEF765-08FC-499C-BB66-E920D3B433BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s729a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:ED538903-E9E1-4E4B-A2CF-DEAD8DF33951">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:0FDEF765-08FC-499C-BB66-E920D3B433BB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.8</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.13</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:5092C837-F9D0-4391-85D2-E35262D03724">
  <cim:IdentifiedObject.mRID>5092C837-F9D0-4391-85D2-E35262D03724</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s730c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2DB8B585-7A24-435C-9E90-8712EB5DBEAD"/>
  <cim:EnergyConsumer.p>85000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>40000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A6DBE5C5-8F9E-491A-A632-1857B670E90E"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:B10B1926-DCEE-4A33-AE25-DA394B070127">
  <cim:IdentifiedObject.mRID>B10B1926-DCEE-4A33-AE25-DA394B070127</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s730c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:5092C837-F9D0-4391-85D2-E35262D03724"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A6DBE5C5-8F9E-491A-A632-1857B670E90E"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:8439FCF3-5E30-424B-B052-BAC8AFC2291F">
  <cim:IdentifiedObject.mRID>8439FCF3-5E30-424B-B052-BAC8AFC2291F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s730c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:5092C837-F9D0-4391-85D2-E35262D03724"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:90EF3258-1C6D-477C-BA0A-8402F2CCC732"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:A6DBE5C5-8F9E-491A-A632-1857B670E90E">
  <cim:IdentifiedObject.mRID>A6DBE5C5-8F9E-491A-A632-1857B670E90E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s730c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:D4C22E40-349F-4614-904F-601C860FF0E1">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A6DBE5C5-8F9E-491A-A632-1857B670E90E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.73</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:46D93397-B041-49E2-B8FE-F46BC61F60A1">
  <cim:IdentifiedObject.mRID>46D93397-B041-49E2-B8FE-F46BC61F60A1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s731b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2DB8B585-7A24-435C-9E90-8712EB5DBEAD"/>
  <cim:EnergyConsumer.p>85000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>40000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:C6A338F4-9547-465F-8917-536A99C19A09"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:6A5D2AC7-2412-498D-B1FC-DDB42C08AC8B">
  <cim:IdentifiedObject.mRID>6A5D2AC7-2412-498D-B1FC-DDB42C08AC8B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s731b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:46D93397-B041-49E2-B8FE-F46BC61F60A1"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:C6A338F4-9547-465F-8917-536A99C19A09"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:DF7ECBCE-DA69-46A0-A009-E4FFE6C61146">
  <cim:IdentifiedObject.mRID>DF7ECBCE-DA69-46A0-A009-E4FFE6C61146</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s731b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:46D93397-B041-49E2-B8FE-F46BC61F60A1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:27095EDE-2CD5-4365-BD3C-DC2A52BD8D00"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:C6A338F4-9547-465F-8917-536A99C19A09">
  <cim:IdentifiedObject.mRID>C6A338F4-9547-465F-8917-536A99C19A09</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s731b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:B2E865B2-CECA-441B-8996-41C574C6FF0A">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:C6A338F4-9547-465F-8917-536A99C19A09"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.6</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.93</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:7B684599-8639-4579-8DF9-FD23A0D47EE4">
  <cim:IdentifiedObject.mRID>7B684599-8639-4579-8DF9-FD23A0D47EE4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s732c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:50921404-171C-4048-A97A-8F16C7F50B5F"/>
  <cim:EnergyConsumer.p>42000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>21000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:FCBB5220-D2FC-4C31-9995-638F5D78A59D"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:D394A95D-1718-4B5E-8A59-DF6A6F14B2FB">
  <cim:IdentifiedObject.mRID>D394A95D-1718-4B5E-8A59-DF6A6F14B2FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s732c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:7B684599-8639-4579-8DF9-FD23A0D47EE4"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:FCBB5220-D2FC-4C31-9995-638F5D78A59D"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:EE811D8F-979D-452B-AE6A-1DDD517D2734">
  <cim:IdentifiedObject.mRID>EE811D8F-979D-452B-AE6A-1DDD517D2734</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s732c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7B684599-8639-4579-8DF9-FD23A0D47EE4"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:0C58687A-CC17-4146-90A3-2D57EA071CCB"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:FCBB5220-D2FC-4C31-9995-638F5D78A59D">
  <cim:IdentifiedObject.mRID>FCBB5220-D2FC-4C31-9995-638F5D78A59D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s732c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:368372CF-0176-48A7-99F3-7057ACDB6CD3">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:FCBB5220-D2FC-4C31-9995-638F5D78A59D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.64</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.93</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:0F77BB84-9DE7-4146-BCBD-EB9D85DB6EB2">
  <cim:IdentifiedObject.mRID>0F77BB84-9DE7-4146-BCBD-EB9D85DB6EB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s733a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:F1A8DA3A-842F-4BBB-8E2B-01A253C1E58A"/>
  <cim:EnergyConsumer.p>85000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>40000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:05B1A8F4-D6A8-411B-B6A1-5D5B83652543"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:8A69BD00-A681-4FBC-BA55-ED55053C251F">
  <cim:IdentifiedObject.mRID>8A69BD00-A681-4FBC-BA55-ED55053C251F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s733a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:0F77BB84-9DE7-4146-BCBD-EB9D85DB6EB2"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:05B1A8F4-D6A8-411B-B6A1-5D5B83652543"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:B74CC829-EFBB-42B4-968F-97B1BDDBB0DB">
  <cim:IdentifiedObject.mRID>B74CC829-EFBB-42B4-968F-97B1BDDBB0DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s733a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:0F77BB84-9DE7-4146-BCBD-EB9D85DB6EB2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:C0FFC814-ABE2-400D-AB1B-C2E759D635A3"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:05B1A8F4-D6A8-411B-B6A1-5D5B83652543">
  <cim:IdentifiedObject.mRID>05B1A8F4-D6A8-411B-B6A1-5D5B83652543</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s733a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:734E5F8E-BEE4-4A19-A8C1-E43FCBDD5B79">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:05B1A8F4-D6A8-411B-B6A1-5D5B83652543"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.32</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-5.25</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:F1F2B597-0A45-4AA8-9FFA-7459EDB71A56">
  <cim:IdentifiedObject.mRID>F1F2B597-0A45-4AA8-9FFA-7459EDB71A56</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s734c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:50921404-171C-4048-A97A-8F16C7F50B5F"/>
  <cim:EnergyConsumer.p>42000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>21000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0F3B78AA-8B87-4971-AB36-A773AC86643F"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:813CD17F-0749-46C0-B02A-C8E92E0D5FAE">
  <cim:IdentifiedObject.mRID>813CD17F-0749-46C0-B02A-C8E92E0D5FAE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s734c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:F1F2B597-0A45-4AA8-9FFA-7459EDB71A56"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0F3B78AA-8B87-4971-AB36-A773AC86643F"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:73F8217B-A9E1-46FF-87C2-5326A3460EB0">
  <cim:IdentifiedObject.mRID>73F8217B-A9E1-46FF-87C2-5326A3460EB0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s734c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:F1F2B597-0A45-4AA8-9FFA-7459EDB71A56"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:DC535BEE-40DC-4984-BC2B-39571A0663AE"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:0F3B78AA-8B87-4971-AB36-A773AC86643F">
  <cim:IdentifiedObject.mRID>0F3B78AA-8B87-4971-AB36-A773AC86643F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s734c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:DBF16A90-B36B-4FE2-AC42-8C7766BFB542">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:0F3B78AA-8B87-4971-AB36-A773AC86643F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.32</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-5.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:B63D5392-BA76-4BD8-BF2F-6A3112724383">
  <cim:IdentifiedObject.mRID>B63D5392-BA76-4BD8-BF2F-6A3112724383</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s735c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:50921404-171C-4048-A97A-8F16C7F50B5F"/>
  <cim:EnergyConsumer.p>85000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>40000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:565DEB8A-6DC2-4F2A-B7E6-56C36E5B0F67"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:7DB65C54-5B0D-4707-BE26-FAFE8C3E5656">
  <cim:IdentifiedObject.mRID>7DB65C54-5B0D-4707-BE26-FAFE8C3E5656</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s735c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:B63D5392-BA76-4BD8-BF2F-6A3112724383"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:565DEB8A-6DC2-4F2A-B7E6-56C36E5B0F67"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:7CF1BD01-B60D-4172-A125-C44BE1074323">
  <cim:IdentifiedObject.mRID>7CF1BD01-B60D-4172-A125-C44BE1074323</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s735c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B63D5392-BA76-4BD8-BF2F-6A3112724383"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:58E51753-F517-4CD0-9C09-F8E0C17F8CF9"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:565DEB8A-6DC2-4F2A-B7E6-56C36E5B0F67">
  <cim:IdentifiedObject.mRID>565DEB8A-6DC2-4F2A-B7E6-56C36E5B0F67</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s735c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:A7F47B57-C292-41FC-824A-DF2D65110A28">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:565DEB8A-6DC2-4F2A-B7E6-56C36E5B0F67"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.84</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-6.01</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:EE6E920D-986C-4DD5-9ED1-8864D4F687F5">
  <cim:IdentifiedObject.mRID>EE6E920D-986C-4DD5-9ED1-8864D4F687F5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s736b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2DB8B585-7A24-435C-9E90-8712EB5DBEAD"/>
  <cim:EnergyConsumer.p>42000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>21000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B2B260B7-A184-460F-95A9-6F5EF63E43C2"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:A3B45279-B815-4090-AAFC-B86E145A2A65">
  <cim:IdentifiedObject.mRID>A3B45279-B815-4090-AAFC-B86E145A2A65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s736b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:EE6E920D-986C-4DD5-9ED1-8864D4F687F5"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:B2B260B7-A184-460F-95A9-6F5EF63E43C2"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:424D4BB2-B08C-4CD6-BCCE-5C5392B50B29">
  <cim:IdentifiedObject.mRID>424D4BB2-B08C-4CD6-BCCE-5C5392B50B29</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s736b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:EE6E920D-986C-4DD5-9ED1-8864D4F687F5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:96760137-F76C-41E3-A451-029766605963"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:B2B260B7-A184-460F-95A9-6F5EF63E43C2">
  <cim:IdentifiedObject.mRID>B2B260B7-A184-460F-95A9-6F5EF63E43C2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s736b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:04971B2A-EE55-41EF-BF2E-404B39F76DB4">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:B2B260B7-A184-460F-95A9-6F5EF63E43C2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.84</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.53</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:BAD8FDA0-1D29-4066-B998-4E7DB3A9A9A2">
  <cim:IdentifiedObject.mRID>BAD8FDA0-1D29-4066-B998-4E7DB3A9A9A2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s737a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:F1A8DA3A-842F-4BBB-8E2B-01A253C1E58A"/>
  <cim:EnergyConsumer.p>140000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>70000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D15BBDA1-6B11-4B93-9CBD-AE1F45C13CFB"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:30795FB5-C0E1-4106-A9B2-7B464A3F662F">
  <cim:IdentifiedObject.mRID>30795FB5-C0E1-4106-A9B2-7B464A3F662F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s737a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>140000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>70000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:BAD8FDA0-1D29-4066-B998-4E7DB3A9A9A2"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:D15BBDA1-6B11-4B93-9CBD-AE1F45C13CFB"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:858C30F3-997E-4110-BF57-321FB16F8B67">
  <cim:IdentifiedObject.mRID>858C30F3-997E-4110-BF57-321FB16F8B67</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s737a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:BAD8FDA0-1D29-4066-B998-4E7DB3A9A9A2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D6C154B2-4BE6-442A-82E1-F134F6E10C79"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:D15BBDA1-6B11-4B93-9CBD-AE1F45C13CFB">
  <cim:IdentifiedObject.mRID>D15BBDA1-6B11-4B93-9CBD-AE1F45C13CFB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s737a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:0DA79532-6429-405B-9050-851C636D4BD0">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:D15BBDA1-6B11-4B93-9CBD-AE1F45C13CFB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.32</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-6.45</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:B6FE80BE-965A-40D9-B265-5280407C981F">
  <cim:IdentifiedObject.mRID>B6FE80BE-965A-40D9-B265-5280407C981F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s738a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:50921404-171C-4048-A97A-8F16C7F50B5F"/>
  <cim:EnergyConsumer.p>126000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>62000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:C8DF69EC-9DF1-4504-81E1-79103FEB9C66"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:A8060570-25DA-483F-856E-01583B427AA0">
  <cim:IdentifiedObject.mRID>A8060570-25DA-483F-856E-01583B427AA0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s738a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>126000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>62000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:B6FE80BE-965A-40D9-B265-5280407C981F"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:C8DF69EC-9DF1-4504-81E1-79103FEB9C66"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:DDC24FE2-73BF-4286-9574-17C8914A74E8">
  <cim:IdentifiedObject.mRID>DDC24FE2-73BF-4286-9574-17C8914A74E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s738a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:B6FE80BE-965A-40D9-B265-5280407C981F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:AD9FACEA-7CAB-4C94-9158-DB086B33742E"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:C8DF69EC-9DF1-4504-81E1-79103FEB9C66">
  <cim:IdentifiedObject.mRID>C8DF69EC-9DF1-4504-81E1-79103FEB9C66</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s738a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:CC2C14B3-9EEC-48A5-A82F-B5E1A2F44534">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:C8DF69EC-9DF1-4504-81E1-79103FEB9C66"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.08</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-6.45</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:5F65EB73-172A-4E21-B187-956392788180">
  <cim:IdentifiedObject.mRID>5F65EB73-172A-4E21-B187-956392788180</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s740c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:50921404-171C-4048-A97A-8F16C7F50B5F"/>
  <cim:EnergyConsumer.p>85000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>40000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:93D75864-1F46-4DB4-BCC5-34934820B047"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:184FB323-CDC6-4EEC-A86A-496250859F4A">
  <cim:IdentifiedObject.mRID>184FB323-CDC6-4EEC-A86A-496250859F4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s740c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:5F65EB73-172A-4E21-B187-956392788180"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:93D75864-1F46-4DB4-BCC5-34934820B047"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:23C72F81-2B33-42E5-8CC9-7B5E2770C688">
  <cim:IdentifiedObject.mRID>23C72F81-2B33-42E5-8CC9-7B5E2770C688</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s740c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:5F65EB73-172A-4E21-B187-956392788180"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D9BB9663-6FBF-4645-8A9D-33153588E126"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:93D75864-1F46-4DB4-BCC5-34934820B047">
  <cim:IdentifiedObject.mRID>93D75864-1F46-4DB4-BCC5-34934820B047</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s740c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:EAEDC6E3-2075-45DD-8CEE-E672ABA82BC5">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:93D75864-1F46-4DB4-BCC5-34934820B047"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.48</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-6.25</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:3571AA7D-AA22-4D87-A866-BF65B0A8463D">
  <cim:IdentifiedObject.mRID>3571AA7D-AA22-4D87-A866-BF65B0A8463D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s741c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:F1A8DA3A-842F-4BBB-8E2B-01A253C1E58A"/>
  <cim:EnergyConsumer.p>42000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>21000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0322AEF4-EE21-46F3-B9AA-D094511780E2"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:78E81830-5D2F-4796-B999-BA139173D93E">
  <cim:IdentifiedObject.mRID>78E81830-5D2F-4796-B999-BA139173D93E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s741c_C</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:3571AA7D-AA22-4D87-A866-BF65B0A8463D"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:0322AEF4-EE21-46F3-B9AA-D094511780E2"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:E3B73B5C-729C-42A5-AF9F-54D279904E3F">
  <cim:IdentifiedObject.mRID>E3B73B5C-729C-42A5-AF9F-54D279904E3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s741c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:3571AA7D-AA22-4D87-A866-BF65B0A8463D"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:D1A07CF0-5008-4BEB-BCAA-5E1A1DABF590"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:0322AEF4-EE21-46F3-B9AA-D094511780E2">
  <cim:IdentifiedObject.mRID>0322AEF4-EE21-46F3-B9AA-D094511780E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s741c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:95341AD1-4AD8-4999-8731-6A6B2E49A6A6">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:0322AEF4-EE21-46F3-B9AA-D094511780E2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0.88</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-6.45</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:310090EC-8B0F-4BE7-A3FA-17AC448D7B4A">
  <cim:IdentifiedObject.mRID>310090EC-8B0F-4BE7-A3FA-17AC448D7B4A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s742a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2DB8B585-7A24-435C-9E90-8712EB5DBEAD"/>
  <cim:EnergyConsumer.p>8000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>4000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:8B27EB09-1C0D-41F2-B771-63049C92F078"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:D59BFF41-46FB-4CC5-B08F-64C4A8018F1A">
  <cim:IdentifiedObject.mRID>D59BFF41-46FB-4CC5-B08F-64C4A8018F1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s742a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>8000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>4000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:310090EC-8B0F-4BE7-A3FA-17AC448D7B4A"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:8B27EB09-1C0D-41F2-B771-63049C92F078"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:CF3277EB-0A5C-476D-B523-792A3E09AB6F">
  <cim:IdentifiedObject.mRID>CF3277EB-0A5C-476D-B523-792A3E09AB6F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s742a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:310090EC-8B0F-4BE7-A3FA-17AC448D7B4A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EAF31BDD-0393-4088-A9C5-5562D79E2F16"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:8B27EB09-1C0D-41F2-B771-63049C92F078">
  <cim:IdentifiedObject.mRID>8B27EB09-1C0D-41F2-B771-63049C92F078</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s742a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:A9DF7C15-96A0-470A-A755-B29408E67EBF">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:8B27EB09-1C0D-41F2-B771-63049C92F078"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.72</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:02CCFB4D-C254-49E4-AF5F-22D3B7391AE2">
  <cim:IdentifiedObject.mRID>02CCFB4D-C254-49E4-AF5F-22D3B7391AE2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s742b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:2DB8B585-7A24-435C-9E90-8712EB5DBEAD"/>
  <cim:EnergyConsumer.p>85000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>40000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A60D9893-4D35-420F-B318-556FBA24AFBA"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:0EE24EB8-A6DF-44D7-94E2-7ED99DF45E26">
  <cim:IdentifiedObject.mRID>0EE24EB8-A6DF-44D7-94E2-7ED99DF45E26</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s742b_B</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:EnergyConsumerPhase.p>85000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>40000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:02CCFB4D-C254-49E4-AF5F-22D3B7391AE2"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:A60D9893-4D35-420F-B318-556FBA24AFBA"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:F752ED8A-8689-4299-B60D-3F3488B136FE">
  <cim:IdentifiedObject.mRID>F752ED8A-8689-4299-B60D-3F3488B136FE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s742b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:02CCFB4D-C254-49E4-AF5F-22D3B7391AE2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:EAF31BDD-0393-4088-A9C5-5562D79E2F16"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:A60D9893-4D35-420F-B318-556FBA24AFBA">
  <cim:IdentifiedObject.mRID>A60D9893-4D35-420F-B318-556FBA24AFBA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s742b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:E375402C-47FE-4A80-825F-D8FB65007C90">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:A60D9893-4D35-420F-B318-556FBA24AFBA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.72</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-2.81</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:about="urn:uuid:7C85FC76-C09D-46D4-9657-8D8E756B323E">
  <cim:IdentifiedObject.mRID>7C85FC76-C09D-46D4-9657-8D8E756B323E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s744a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="urn:uuid:05019F17-B677-4878-9725-6138FC1F845B"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="urn:uuid:86D619CB-5019-4A8D-95F5-88272673CF4B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="urn:uuid:50921404-171C-4048-A97A-8F16C7F50B5F"/>
  <cim:EnergyConsumer.p>42000</cim:EnergyConsumer.p>
  <cim:EnergyConsumer.q>21000</cim:EnergyConsumer.q>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:EnergyConsumer.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.D"/>
  <cim:EnergyConsumer.grounded>false</cim:EnergyConsumer.grounded>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:F1B95109-4D67-4665-9CBD-5C2BB69E555F"/>
</cim:EnergyConsumer>
<cim:EnergyConsumerPhase rdf:about="urn:uuid:CFC6C30C-60BF-4179-B5D8-E8C9C1676ED1">
  <cim:IdentifiedObject.mRID>CFC6C30C-60BF-4179-B5D8-E8C9C1676ED1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s744a_A</cim:IdentifiedObject.name>
  <cim:EnergyConsumerPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:EnergyConsumerPhase.p>42000</cim:EnergyConsumerPhase.p>
  <cim:EnergyConsumerPhase.q>21000</cim:EnergyConsumerPhase.q>
  <cim:EnergyConsumerPhase.EnergyConsumer rdf:resource="urn:uuid:7C85FC76-C09D-46D4-9657-8D8E756B323E"/>
  <cim:PowerSystemResource.Location rdf:resource="urn:uuid:F1B95109-4D67-4665-9CBD-5C2BB69E555F"/>
</cim:EnergyConsumerPhase>
<cim:Terminal rdf:about="urn:uuid:224F4018-9985-4EB5-B4D6-84F9044338B9">
  <cim:IdentifiedObject.mRID>224F4018-9985-4EB5-B4D6-84F9044338B9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s744a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="urn:uuid:7C85FC76-C09D-46D4-9657-8D8E756B323E"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="urn:uuid:59A9BD99-227C-4627-AA9B-DEA5A482F303"/>
</cim:Terminal>
<cim:Location rdf:about="urn:uuid:F1B95109-4D67-4665-9CBD-5C2BB69E555F">
  <cim:IdentifiedObject.mRID>F1B95109-4D67-4665-9CBD-5C2BB69E555F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s744a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="urn:uuid:2C2DDEF6-52C1-475C-A4A3-2CD082133068"/>
</cim:Location>
<cim:PositionPoint rdf:about="urn:uuid:764549A8-49DD-45A7-8F8F-9E5CAF1BDD57">
  <cim:PositionPoint.Location rdf:resource="urn:uuid:F1B95109-4D67-4665-9CBD-5C2BB69E555F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>-0.52</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>-4.13</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:D66A38AD-49A4-4A1F-8821-CDD03C3AA8DA">
  <cim:IdentifiedObject.mRID>D66A38AD-49A4-4A1F-8821-CDD03C3AA8DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:47AC0DFD-841D-4BC7-BF04-17A3CA943EED">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:D66A38AD-49A4-4A1F-8821-CDD03C3AA8DA"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0750694E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:22B8FE22-9D62-4338-A357-4B6C36FCCFA4">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:D66A38AD-49A4-4A1F-8821-CDD03C3AA8DA"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.4694258E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:64634A49-A535-4BA8-884A-298EFF24C6CB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:D66A38AD-49A4-4A1F-8821-CDD03C3AA8DA"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1327195E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:1EB2B924-C7F7-4AD7-89CC-55536226D008">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:D66A38AD-49A4-4A1F-8821-CDD03C3AA8DA"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.3223173E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:4F1F64F7-32DD-4D1E-AA71-5D16DE7B4D44">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:D66A38AD-49A4-4A1F-8821-CDD03C3AA8DA"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.2054405E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:21ACB2F1-4605-40AC-8341-A27524BCBDA2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:D66A38AD-49A4-4A1F-8821-CDD03C3AA8DA"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0221539E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:44C32030-9FEC-4438-B04F-E81ED23F866C">
  <cim:IdentifiedObject.mRID>44C32030-9FEC-4438-B04F-E81ED23F866C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:7E9A74FD-9A51-4607-B767-D5E9C3F57B86">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:44C32030-9FEC-4438-B04F-E81ED23F866C"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1327195E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:65B34794-5471-456E-9518-33711DBA171B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:44C32030-9FEC-4438-B04F-E81ED23F866C"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02992424</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.2054405E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:352E535E-BF3E-40C7-94CC-9355746E2B41">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:44C32030-9FEC-4438-B04F-E81ED23F866C"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0221539E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:86649671-17EB-4A17-B1DC-B57643BCFA8A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:44C32030-9FEC-4438-B04F-E81ED23F866C"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.4694258E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:16869DAB-2BD2-4DDE-9D8A-3D8E1A82C4D1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:44C32030-9FEC-4438-B04F-E81ED23F866C"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.3223173E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:198E7A14-45F5-4B68-8589-0F92B2635508">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:44C32030-9FEC-4438-B04F-E81ED23F866C"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0750694E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:C6DF835D-F2BD-415E-B876-64B45C994B70">
  <cim:IdentifiedObject.mRID>C6DF835D-F2BD-415E-B876-64B45C994B70</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:268F3737-85A9-4DF3-B054-64D370AC6518">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:C6DF835D-F2BD-415E-B876-64B45C994B70"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0221539E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:4F7B8E96-A70F-4265-ADC1-130068FC1C19">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:C6DF835D-F2BD-415E-B876-64B45C994B70"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.3223173E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:5A168802-99CC-4056-AA9D-4758AD949D43">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:C6DF835D-F2BD-415E-B876-64B45C994B70"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0750694E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:21BED58A-00C2-4CDF-B129-009F39276505">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:C6DF835D-F2BD-415E-B876-64B45C994B70"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.2054405E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:1FA78ACC-A156-4AE1-9DD5-A6A5B29C6C4F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:C6DF835D-F2BD-415E-B876-64B45C994B70"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.4694258E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:5822214D-BA1B-4C56-A324-59858827CF03">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:C6DF835D-F2BD-415E-B876-64B45C994B70"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1327195E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:5BCED939-EDC4-4ABF-BE61-898D7E9F9347">
  <cim:IdentifiedObject.mRID>5BCED939-EDC4-4ABF-BE61-898D7E9F9347</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:5251C479-7084-4A55-80F7-9CAACD692D76">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:5BCED939-EDC4-4ABF-BE61-898D7E9F9347"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0221539E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:AEF8D39B-8CDD-40AD-BAC9-C5C7B88E6BB3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:5BCED939-EDC4-4ABF-BE61-898D7E9F9347"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.2054405E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:203FEF06-EAC6-4CA7-9CF0-1690C8B83705">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:5BCED939-EDC4-4ABF-BE61-898D7E9F9347"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1327195E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:6C122EE4-8F5A-4867-B533-048275799259">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:5BCED939-EDC4-4ABF-BE61-898D7E9F9347"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.3223173E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:B9A73D9B-0C87-4BAB-A206-B9E875E4CC4C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:5BCED939-EDC4-4ABF-BE61-898D7E9F9347"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.4694258E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:BA85CC48-9BD2-46DB-BD71-D0447B8B24E3">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:5BCED939-EDC4-4ABF-BE61-898D7E9F9347"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0750694E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:302914BF-F3FB-49AC-AF55-C1918E35AE95">
  <cim:IdentifiedObject.mRID>302914BF-F3FB-49AC-AF55-C1918E35AE95</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>5</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:165043BE-62EF-488C-8072-3957D9C56ABF">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:302914BF-F3FB-49AC-AF55-C1918E35AE95"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1327195E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:E0B4E8FA-31EA-4738-96BC-2C23AFE7A665">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:302914BF-F3FB-49AC-AF55-C1918E35AE95"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.4694258E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:252FAFB9-6EB9-47E7-9CB4-1368524EA4B1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:302914BF-F3FB-49AC-AF55-C1918E35AE95"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0750694E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:382E0698-1FEF-4BA7-8ED6-C1B527A104DF">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:302914BF-F3FB-49AC-AF55-C1918E35AE95"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.2054405E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:7C0E93BE-5091-4D31-99E1-0479299F4108">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:302914BF-F3FB-49AC-AF55-C1918E35AE95"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.3223173E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:42A74AE9-3E50-479C-B41D-56C805CF5253">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:302914BF-F3FB-49AC-AF55-C1918E35AE95"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0221539E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:A858D009-E1C1-426E-8D2F-684FC8EABA6D">
  <cim:IdentifiedObject.mRID>A858D009-E1C1-426E-8D2F-684FC8EABA6D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>6</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:4E8D50EE-7495-440F-B111-EEB200900518">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:A858D009-E1C1-426E-8D2F-684FC8EABA6D"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0750694E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:6275C16A-6D32-41E4-81B0-3AF745CD58B2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:A858D009-E1C1-426E-8D2F-684FC8EABA6D"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.3223173E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:1F55ED21-45F3-47B8-A5B8-E1082DE1A968">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:A858D009-E1C1-426E-8D2F-684FC8EABA6D"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0221539E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:868BAF9F-7EE0-4D48-83D2-351968D3AD48">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:A858D009-E1C1-426E-8D2F-684FC8EABA6D"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.4694258E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:01509A31-DA99-4F02-8202-B92754BCC13D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:A858D009-E1C1-426E-8D2F-684FC8EABA6D"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.2054405E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:C621F250-862A-499A-8B70-10ED9589E404">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:A858D009-E1C1-426E-8D2F-684FC8EABA6D"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1327195E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:613D50E3-64BE-4C18-A01F-43A9DB805212">
  <cim:IdentifiedObject.mRID>613D50E3-64BE-4C18-A01F-43A9DB805212</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>7</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:409E6D41-268E-4A62-A7AA-7515B5C55BB1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:613D50E3-64BE-4C18-A01F-43A9DB805212"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.6880293E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:6A1804FE-8A7B-4377-881B-6BA246FE2EB1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:613D50E3-64BE-4C18-A01F-43A9DB805212"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.9978696E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:2CC137ED-180C-4C3F-8A06-31049CF8D22C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:613D50E3-64BE-4C18-A01F-43A9DB805212"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.7921935E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:E7E106D2-1572-4FD8-95DE-8E8009C20E25">
  <cim:IdentifiedObject.mRID>E7E106D2-1572-4FD8-95DE-8E8009C20E25</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:DA387C68-419D-4681-9C27-2F4081BBD186">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:E7E106D2-1572-4FD8-95DE-8E8009C20E25"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086666667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20416667</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.6880293E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:B8D046CB-23E5-45A2-A4E0-4CD1FC888F9E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:E7E106D2-1572-4FD8-95DE-8E8009C20E25"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.9978696E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:434B2485-DA8A-4D32-B703-13132E024CF4">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:E7E106D2-1572-4FD8-95DE-8E8009C20E25"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.087405303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20172349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.7921935E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:4460EBD9-2A3F-46A0-A7DC-8711A3F537E6">
  <cim:IdentifiedObject.mRID>4460EBD9-2A3F-46A0-A7DC-8711A3F537E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:4EC5F1CE-6E28-4D00-81A2-9F86DC31D9A1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:4460EBD9-2A3F-46A0-A7DC-8711A3F537E6"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.25174242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25520833</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.5590787E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:A6120245-C3B9-4A74-91E7-6538B40D801C">
  <cim:IdentifiedObject.mRID>A6120245-C3B9-4A74-91E7-6538B40D801C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:E700EBEE-8863-46EE-AF88-C3DBE1C6E76D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:A6120245-C3B9-4A74-91E7-6538B40D801C"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.25174242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25520833</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.5590787E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:3FD06005-76D4-4D9B-AA54-5ACF31006011">
  <cim:IdentifiedObject.mRID>3FD06005-76D4-4D9B-AA54-5ACF31006011</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:64678F78-998C-4135-A20B-6EBF5F70A21A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:3FD06005-76D4-4D9B-AA54-5ACF31006011"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.25174242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25520833</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.5590787E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:317A6DBB-9AA5-431D-AE6F-120DFC9BF2CB">
  <cim:IdentifiedObject.mRID>317A6DBB-9AA5-431D-AE6F-120DFC9BF2CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>12</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:4CECA3FE-0C03-439A-B78B-262394694EF0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:317A6DBB-9AA5-431D-AE6F-120DFC9BF2CB"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.28804924</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.14244318</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.2731556E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:82D341FE-C7F4-43AF-BF14-37AA275DDDB5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:317A6DBB-9AA5-431D-AE6F-120DFC9BF2CB"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.09844697</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.052556818</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:D3282003-FED9-4006-BAF7-EC93277BB289">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:317A6DBB-9AA5-431D-AE6F-120DFC9BF2CB"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.29032197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.13564394</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.2731556E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:574EAF8B-EC80-4D79-B290-93887829DAED">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:317A6DBB-9AA5-431D-AE6F-120DFC9BF2CB"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.093257576</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.040852273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:091CC152-43AB-4C4D-8384-B16EA4CAA679">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:317A6DBB-9AA5-431D-AE6F-120DFC9BF2CB"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.09844697</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.052556818</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:2A2A36B4-F8E0-46BA-8B41-C2CA0A2DEE74">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:317A6DBB-9AA5-431D-AE6F-120DFC9BF2CB"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.28804924</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.14244318</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.2731556E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:CD53E771-A638-4EEC-9867-6976C78C8644">
  <cim:IdentifiedObject.mRID>CD53E771-A638-4EEC-9867-6976C78C8644</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>300</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:48A4B61E-F2C1-4992-AE2F-CE6F68E23DEC">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:CD53E771-A638-4EEC-9867-6976C78C8644"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.25318182</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25270833</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0103929E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:C084A0BD-744B-424F-9053-B4510952A6CA">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:CD53E771-A638-4EEC-9867-6976C78C8644"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.039791667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.10945076</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.9001211E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:3E8A6D82-AAE2-4BCC-9C68-A36446B28808">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:CD53E771-A638-4EEC-9867-6976C78C8644"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.2507197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25698864</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.6548862E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:9ECF5B5B-DDDD-4E20-B049-BCCF56174C08">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:CD53E771-A638-4EEC-9867-6976C78C8644"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.040340909</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.094981061</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.8830996E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:07352039-6D31-45E4-BC31-757BCDEE3585">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:CD53E771-A638-4EEC-9867-6976C78C8644"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.039128788</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.086950758</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.1764874E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:E602CADF-B111-46A9-937A-13726FE2B7AE">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:CD53E771-A638-4EEC-9867-6976C78C8644"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.2517803</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25513258</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.2573577E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:AD0C4A64-D3E0-4C58-B084-5263F535DC77">
  <cim:IdentifiedObject.mRID>AD0C4A64-D3E0-4C58-B084-5263F535DC77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>301</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:B1F1D67E-FF37-4E83-B3BA-A20AEA4B8485">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:AD0C4A64-D3E0-4C58-B084-5263F535DC77"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.3655303</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.26732955</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.698067E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:E40C3868-8779-463C-8849-F80D98458E69">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:AD0C4A64-D3E0-4C58-B084-5263F535DC77"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.04407197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.12200758</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.7203905E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:F0EA5DF2-1B46-4FB9-B510-264DD0645E1C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:AD0C4A64-D3E0-4C58-B084-5263F535DC77"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.36282197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.27047349</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.2905008E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:424235C2-6CDD-4A24-B757-3BA54BE68F13">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:AD0C4A64-D3E0-4C58-B084-5263F535DC77"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.04467803</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.10778409</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.7806399E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:7EE8B900-099B-4A5C-A398-1A1525FACD07">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:AD0C4A64-D3E0-4C58-B084-5263F535DC77"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.043333333</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.099204545</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.1270568E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:70A5959D-17D5-4ED9-B174-54BB9F50F829">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:AD0C4A64-D3E0-4C58-B084-5263F535DC77"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.36399621</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.26910985</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.9304714E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:2E0AC92A-615D-41B5-961F-A9C6BF9CC80B">
  <cim:IdentifiedObject.mRID>2E0AC92A-615D-41B5-961F-A9C6BF9CC80B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>302</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:B6422A12-1EAE-4563-AF19-86174272DDAB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:2E0AC92A-615D-41B5-961F-A9C6BF9CC80B"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.530208</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.281345</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.0019004E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:74B474A3-C5CE-412A-8A44-FA551484DA62">
  <cim:IdentifiedObject.mRID>74B474A3-C5CE-412A-8A44-FA551484DA62</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>303</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:348D2D2C-0D22-417F-8C36-5C3CC101E9D2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:74B474A3-C5CE-412A-8A44-FA551484DA62"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.530208</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.281345</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.0019004E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:47DCD44E-6391-4EFB-BD35-A79F2C9C318A">
  <cim:IdentifiedObject.mRID>47DCD44E-6391-4EFB-BD35-A79F2C9C318A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>304</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:5D4EBE7A-BD13-47B1-BA81-980C53ACD15F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:47DCD44E-6391-4EFB-BD35-A79F2C9C318A"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.363958</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.269167</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.2643993E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:E6E6E10F-4419-4FE2-90F5-DFB3DB8171A8">
  <cim:IdentifiedObject.mRID>E6E6E10F-4419-4FE2-90F5-DFB3DB8171A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>400</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:5B09D2E3-7E5D-493E-83FB-6610A88F27F1">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:E6E6E10F-4419-4FE2-90F5-DFB3DB8171A8"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.088205</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.20744</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.094409E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:379CDC47-42D9-488C-8535-FDCF4571D4F8">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:E6E6E10F-4419-4FE2-90F5-DFB3DB8171A8"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0312137</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0935314</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.5610326E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:42B394C9-AF49-4F89-9BCD-9FF471B16C1E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:E6E6E10F-4419-4FE2-90F5-DFB3DB8171A8"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0901946</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.200783</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1908999E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:D58A1998-0BEC-4FE9-AD36-3CC35F35D8C5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:E6E6E10F-4419-4FE2-90F5-DFB3DB8171A8"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0306264</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0760312</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-8.4118028E-008</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:0B61D111-5473-4468-BDFD-9EF348C8ECBA">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:E6E6E10F-4419-4FE2-90F5-DFB3DB8171A8"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0316143</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.0855879</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.8148956E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:EF3DAB7D-4D5C-4AFF-9ABA-3DCD50401A52">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:E6E6E10F-4419-4FE2-90F5-DFB3DB8171A8"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.0889665</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.204877</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0919548E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:38D75C50-8B33-4CFA-B235-62D2CFF7BA15">
  <cim:IdentifiedObject.mRID>38D75C50-8B33-4CFA-B235-62D2CFF7BA15</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>601</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:6B3B639E-CC50-4AC9-9722-E0C62CC482CA">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:38D75C50-8B33-4CFA-B235-62D2CFF7BA15"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.065625</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19278409</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1931158E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:6AC5EA88-6398-4C44-AC93-4F048C7A306B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:38D75C50-8B33-4CFA-B235-62D2CFF7BA15"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.7798352E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:8DF6C37B-E754-4EC5-85E9-F53BCA1E4CB6">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:38D75C50-8B33-4CFA-B235-62D2CFF7BA15"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.063920455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19844697</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1287045E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:52215513-47B5-49EA-B118-E15982041C4E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:38D75C50-8B33-4CFA-B235-62D2CFF7BA15"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.3853605E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:6C7AC847-1F55-4D43-89FF-F334C32AF2EC">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:38D75C50-8B33-4CFA-B235-62D2CFF7BA15"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.4047018E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:F7D71D1A-0DD4-445B-ACA9-3906119C71D5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:38D75C50-8B33-4CFA-B235-62D2CFF7BA15"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.064659091</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.19598485</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0678915E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:CE9927CE-BD51-493E-8C5D-C4E2004FFE15">
  <cim:IdentifiedObject.mRID>CE9927CE-BD51-493E-8C5D-C4E2004FFE15</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>602</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:EC40F532-6523-4EB6-9D1C-82BBB135BFAD">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:CE9927CE-BD51-493E-8C5D-C4E2004FFE15"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.14253788</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.22375</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0793306E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:0029DB20-60C1-4855-8C0C-0A38A4A74031">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:CE9927CE-BD51-493E-8C5D-C4E2004FFE15"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029924242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.080227273</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-2.048626E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:279FDD61-ED81-42AB-B176-B905E8129A43">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:CE9927CE-BD51-493E-8C5D-C4E2004FFE15"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.14157197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.22695076</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>9.809428E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:E5D3DC15-BF2E-4F75-A4A4-3DAF8AC39744">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:CE9927CE-BD51-493E-8C5D-C4E2004FFE15"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.029545455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.095018939</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-3.2016291E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:1A07CE4A-7919-48EE-8C25-4F6CEC7E9DB0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:CE9927CE-BD51-493E-8C5D-C4E2004FFE15"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.02907197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.072897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.2476979E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:0913DF1D-E181-41C1-8B5E-457643890173">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:CE9927CE-BD51-493E-8C5D-C4E2004FFE15"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.14083333</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.22939394</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.0273622E-006</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:1B3DC812-795D-4D7C-8205-C5B125C84B4E">
  <cim:IdentifiedObject.mRID>1B3DC812-795D-4D7C-8205-C5B125C84B4E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>603</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:06C88FE7-6E74-4710-BEE5-6FC1C29C8C0C">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:1B3DC812-795D-4D7C-8205-C5B125C84B4E"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.2517803</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25513258</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.9196762E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:1BF942ED-585C-447F-A2D6-E89C7945A82E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:1B3DC812-795D-4D7C-8205-C5B125C84B4E"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.039128788</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.086950758</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.7043159E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:40EB6E4D-4C11-4840-B73B-16C181B77D6F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:1B3DC812-795D-4D7C-8205-C5B125C84B4E"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.2507197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25698864</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.8365342E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:9DB0DD55-6B31-4958-BC14-08F207B46D75">
  <cim:IdentifiedObject.mRID>9DB0DD55-6B31-4958-BC14-08F207B46D75</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>604</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:EA51AD2A-5C48-4F90-BCF8-15A8B7C56F4A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:9DB0DD55-6B31-4958-BC14-08F207B46D75"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.2507197</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25698864</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.8365342E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:69DEDD56-B224-4BD7-874B-99126F80A4CB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:9DB0DD55-6B31-4958-BC14-08F207B46D75"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.039128788</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.086950758</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-1.7043159E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:1736FED2-1731-46DB-BEB8-A7D7CA11A310">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:9DB0DD55-6B31-4958-BC14-08F207B46D75"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.2517803</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25513258</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.9196762E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:44DBD897-B1E6-4A9C-8AB9-ED649682C795">
  <cim:IdentifiedObject.mRID>44DBD897-B1E6-4A9C-8AB9-ED649682C795</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>605</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:234E32DE-C313-4F39-AABA-9818B80EB7EA">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:44DBD897-B1E6-4A9C-8AB9-ED649682C795"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.25174242</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.25520833</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>8.5590787E-007</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:1A4947DD-A186-4A8B-892D-8E6B69089082">
  <cim:IdentifiedObject.mRID>1A4947DD-A186-4A8B-892D-8E6B69089082</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>606</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:BCFA1C0A-B437-44F0-9552-88016E175579">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:1A4947DD-A186-4A8B-892D-8E6B69089082"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.15117424</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.084526515</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.834989E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:AC5AD664-2A1A-459E-BD1C-55D63ED126A7">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:1A4947DD-A186-4A8B-892D-8E6B69089082"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.060454545</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.006212121</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:0364D992-42FB-4504-AAF4-73A8D9FDAB88">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:1A4947DD-A186-4A8B-892D-8E6B69089082"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.14945076</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.076534091</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.834989E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:622DFAF4-83C9-413A-8C87-F4548744CF76">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:1A4947DD-A186-4A8B-892D-8E6B69089082"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.053958333</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.002708333</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:459EFB52-3193-40C4-B7B7-4AFD85AF0787">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:1A4947DD-A186-4A8B-892D-8E6B69089082"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.060454545</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.006212121</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:86BAD536-EA76-4952-83C3-34167569D579">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:1A4947DD-A186-4A8B-892D-8E6B69089082"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.15117424</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.084526515</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.834989E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:B60478E3-E2AE-473F-BC99-51C72DF7C6A5">
  <cim:IdentifiedObject.mRID>B60478E3-E2AE-473F-BC99-51C72DF7C6A5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>607</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:0C0BFD75-177D-40E6-BB8C-270E9204DB36">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:B60478E3-E2AE-473F-BC99-51C72DF7C6A5"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.25426136</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.097045455</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.6853997E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:DBD3CE37-8274-4918-BCF6-2808EE4E262B">
  <cim:IdentifiedObject.mRID>DBD3CE37-8274-4918-BCF6-2808EE4E262B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>721</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:1FF9A144-612B-4C1B-B7B4-2AF89C593D2F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:DBD3CE37-8274-4918-BCF6-2808EE4E262B"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.055416667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.037367424</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.0262904E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:BF87FDEC-2BE7-4D37-A8DE-EB6D3427C6D0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:DBD3CE37-8274-4918-BCF6-2808EE4E262B"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.012746212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.006969697</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:5A110D7B-E441-4E63-AC44-62AC1BFD0277">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:DBD3CE37-8274-4918-BCF6-2808EE4E262B"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.050113636</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.035984848</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.0262904E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:222F6430-CEB6-49FB-9AE6-0846FCDEDBC4">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:DBD3CE37-8274-4918-BCF6-2808EE4E262B"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.006382576</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.007897727</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:A2D8C171-FFD2-4075-98C6-7F46060F47D5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:DBD3CE37-8274-4918-BCF6-2808EE4E262B"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.012746212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.006969697</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:CC6638D6-AC10-43DA-A49F-CFBF73F5E02F">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:DBD3CE37-8274-4918-BCF6-2808EE4E262B"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.055416667</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.037367424</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>3.0262904E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:CA461D19-4C56-4B02-9199-7C226D252B7B">
  <cim:IdentifiedObject.mRID>CA461D19-4C56-4B02-9199-7C226D252B7B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>722</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:4C8C686A-AAAC-4FF1-BC24-AF5B595CFC44">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:CA461D19-4C56-4B02-9199-7C226D252B7B"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.089981061</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.056306818</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4209771E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:ED0A48B8-994A-43DB-BF06-F38C7D61C0AC">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:CA461D19-4C56-4B02-9199-7C226D252B7B"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.030852273</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.006174242</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:03B830C4-A487-485F-BF97-896722B03392">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:CA461D19-4C56-4B02-9199-7C226D252B7B"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.085</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.050719697</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4209771E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:3A8E0B50-41FD-43B6-A585-8F033BCEE1E5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:CA461D19-4C56-4B02-9199-7C226D252B7B"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.023371212</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.011496212</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:DFA026C0-0229-44B8-B4EF-B688F51206ED">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:CA461D19-4C56-4B02-9199-7C226D252B7B"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.030852273</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-0.006174242</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:07C92A2B-33E1-4416-8C41-E9254184272D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:CA461D19-4C56-4B02-9199-7C226D252B7B"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.089981061</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.056306818</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>2.4209771E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B">
  <cim:IdentifiedObject.mRID>6A7BE66A-B1EB-4A39-B487-B542C9152D9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>723</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:2726D511-A080-435D-8548-6258E0B18630">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.245</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.12714015</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.4174003E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:F765A126-41A6-49E3-A694-86860A370736">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.092253788</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.039981061</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:893991C5-E4AB-4220-BE1D-F685DDC806A7">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.24662879</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.11981061</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.4174003E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:7AF4C649-37EB-4620-8280-44107B7BD376">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.086837121</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.028806818</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:4B083E7A-E47D-4C72-A858-4821D411DFD6">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.092253788</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.039981061</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:1F5E13A4-5393-4274-B383-F412767D5015">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:6A7BE66A-B1EB-4A39-B487-B542C9152D9B"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.245</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.12714015</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.4174003E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:about="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646">
  <cim:IdentifiedObject.mRID>06E658E9-E634-4B48-A4E8-D7812591F646</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>724</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:about="urn:uuid:CB3FE456-F4B1-48FE-A96C-3A0BA01FC3B5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PhaseImpedanceData.row>1</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.39681818</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.14693182</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1410394E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:EEE6576D-9A77-4A0F-9265-33D11441EFA5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.098560606</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.051856061</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:5F1CD20C-53F1-4FDD-B355-5B5E1ECB9E5E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PhaseImpedanceData.row>2</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.39901515</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.14011364</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1410394E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:DBBB83AA-E8C8-4834-BD6E-9BD6FE2A1F6A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>1</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.093295455</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.040208333</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:A765E500-305E-4BE8-87A8-1FB93187719D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>2</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.098560606</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.051856061</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>0</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:about="urn:uuid:0BF35B94-8A23-419E-A907-8346C5FC8960">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="urn:uuid:06E658E9-E634-4B48-A4E8-D7812591F646"/>
  <cim:PhaseImpedanceData.row>3</cim:PhaseImpedanceData.row>
  <cim:PhaseImpedanceData.column>3</cim:PhaseImpedanceData.column>
  <cim:PhaseImpedanceData.r>0.39681818</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.14693182</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.1410394E-005</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:OperationalLimitSet rdf:about="urn:uuid:A188CB8A-DA83-44F0-9DDE-BA48D9E3F98F">
  <cim:IdentifiedObject.mRID>A188CB8A-DA83-44F0-9DDE-BA48D9E3F98F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_6.9_9.4</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:about="urn:uuid:7A947BFA-32BE-42CA-8E73-6664D04FD498">
  <cim:IdentifiedObject.mRID>7A947BFA-32BE-42CA-8E73-6664D04FD498</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_6.9_9.4_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:A188CB8A-DA83-44F0-9DDE-BA48D9E3F98F"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:2D4BAE19-4D03-4276-97C7-7CA0C0C371C9"/>
  <cim:CurrentLimit.value>6.903101</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:02404180-643B-455D-B89E-3BF4356B474B">
  <cim:IdentifiedObject.mRID>02404180-643B-455D-B89E-3BF4356B474B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_6.9_9.4_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:A188CB8A-DA83-44F0-9DDE-BA48D9E3F98F"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:208441C2-C48C-42FB-90FA-AF51360DFB1A"/>
  <cim:CurrentLimit.value>9.4133196</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:about="urn:uuid:57EAA9C0-6450-4B25-9757-7E5AF2994F45">
  <cim:IdentifiedObject.mRID>57EAA9C0-6450-4B25-9757-7E5AF2994F45</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_66.2_90.2</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:about="urn:uuid:A7B1ECD7-C384-4CB6-8589-7822C74D6C79">
  <cim:IdentifiedObject.mRID>A7B1ECD7-C384-4CB6-8589-7822C74D6C79</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_66.2_90.2_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:57EAA9C0-6450-4B25-9757-7E5AF2994F45"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:2D4BAE19-4D03-4276-97C7-7CA0C0C371C9"/>
  <cim:CurrentLimit.value>66.154718</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:F1B22DB0-06CB-44D4-BC24-2906C089792C">
  <cim:IdentifiedObject.mRID>F1B22DB0-06CB-44D4-BC24-2906C089792C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_66.2_90.2_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:57EAA9C0-6450-4B25-9757-7E5AF2994F45"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:208441C2-C48C-42FB-90FA-AF51360DFB1A"/>
  <cim:CurrentLimit.value>90.21098</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:about="urn:uuid:44F20B0F-2F43-4E90-AE01-D562CF20000B">
  <cim:IdentifiedObject.mRID>44F20B0F-2F43-4E90-AE01-D562CF20000B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_458.3_625.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:about="urn:uuid:21353CBC-C733-43A5-B52E-F9280218D7E3">
  <cim:IdentifiedObject.mRID>21353CBC-C733-43A5-B52E-F9280218D7E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_458.3_625.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:44F20B0F-2F43-4E90-AE01-D562CF20000B"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:2D4BAE19-4D03-4276-97C7-7CA0C0C371C9"/>
  <cim:CurrentLimit.value>458.33333</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:40F536B7-B7DA-4B08-A9E8-B51587621A7C">
  <cim:IdentifiedObject.mRID>40F536B7-B7DA-4B08-A9E8-B51587621A7C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_458.3_625.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:44F20B0F-2F43-4E90-AE01-D562CF20000B"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:208441C2-C48C-42FB-90FA-AF51360DFB1A"/>
  <cim:CurrentLimit.value>625</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:OperationalLimitSet rdf:about="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1">
  <cim:IdentifiedObject.mRID>1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:CurrentLimit rdf:about="urn:uuid:341A1DAB-83A8-4815-9AFA-8DCC06094A3F">
  <cim:IdentifiedObject.mRID>341A1DAB-83A8-4815-9AFA-8DCC06094A3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0_Norm</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:2D4BAE19-4D03-4276-97C7-7CA0C0C371C9"/>
  <cim:CurrentLimit.value>400</cim:CurrentLimit.value>
</cim:CurrentLimit>
<cim:CurrentLimit rdf:about="urn:uuid:FEE435F0-031C-445E-977F-1F604181BF55">
  <cim:IdentifiedObject.mRID>FEE435F0-031C-445E-977F-1F604181BF55</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimI_400.0_600.0_Emerg</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="urn:uuid:1B7E5BFA-AB6F-46AD-B0FB-F96245F15BB1"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="urn:uuid:208441C2-C48C-42FB-90FA-AF51360DFB1A"/>
  <cim:CurrentLimit.value>600</cim:CurrentLimit.value>
</cim:CurrentLimit>
</rdf:RDF>
